<!DOCTYPE html>
<!--
TOOL:    papers/_content/data-centre-power-demand-efficiency.ieee.html
FAMILY:  papers
VERSION: 1.0.0
DATE:    2026-11-24
CHAT:    Data centre power surge and efficiency technical paper
CHANGES: 1.1.0 - long tables may break across pages (less white space); case figure spans both columns
         1.0.0 - IEEE two-column A4 source; generated by data-centre-power-src/gen_ieee.py; printed to pdf/data-centre-power-demand-efficiency.pdf (supplied PDF)
STATUS:  working
-->
<html><head><meta charset="utf-8">
<title>Managing the Data-Centre Power Surge: How Far Better Operation and Efficiency Upgrades Can Offset It</title>
<style>
@page { size: A4; margin: 17mm 14mm 18mm 14mm; }
body { font-family: 'TeX Gyre Termes','Times New Roman','Liberation Serif',serif; font-size: 10pt; line-height: 1.22; color:#000; margin:0; }
.title { text-align:center; font-size: 21pt; line-height:1.15; margin: 0 0 10px; font-weight: normal; }
.authors { text-align:center; font-size: 11pt; margin: 0 0 2px; }
.series { text-align:center; font-size: 8.5pt; font-style: italic; margin: 0 0 14px; }
.cols { column-count: 2; column-gap: 4.5mm; text-align: justify; hyphens: auto; }
p { margin: 0; text-indent: 1em; orphans: 2; widows: 2; }
h2 + p, h3 + p, .tcap + p, figure + p, .worked + p, .eqn + p, table + p { text-indent: 1em; }
.abstract, .index { font-weight: bold; font-size: 9pt; text-indent: 0; margin-bottom: 6px; }
.abstract i, .index i { font-weight: bold; }
h2 { font-size: 10pt; font-weight: normal; font-variant: small-caps; text-align: center; margin: 10px 0 4px; letter-spacing: .3px; break-after: avoid; }
h3 { font-size: 10pt; font-weight: normal; font-style: italic; margin: 6px 0 2px; break-after: avoid; }
.eqn { text-align: center; text-indent: 0; margin: 5px 0; }
.worked { border: .7px solid #000; padding: 4px 6px 4px; margin: 6px 0 8px; break-inside: avoid; font-size: 9pt; line-height: 1.2; text-align: left; }
.worked p { text-indent: 0; margin: 2px 0; }
.worked .wt { font-weight: bold; font-size: 8.4pt; letter-spacing: .2px; }
.worked .ans { font-weight: bold; }
.worked .eqn { margin: 3px 0; }
.wide { column-span: all; margin: 8px 0 10px; }
.tcap { text-align:center; font-size: 8pt; margin: 6px 0 3px; text-indent: 0; break-after: avoid; }
.tcap .tn { display:block; letter-spacing:.5px; }
.tcap .tt { font-variant: small-caps; font-size: 8.5pt; }
.tblock { break-inside: avoid; margin: 4px 0 8px; }
.tblock.long { break-inside: auto; }
table { border-collapse: collapse; width: 100%; font-size: 7.8pt; line-height: 1.18; text-align: left; hyphens: auto; }
th, td { padding: 1.6px 3px; vertical-align: top; text-align: left; }
thead th { border-top: 1px solid #000; border-bottom: .6px solid #000; font-weight: normal; font-variant: small-caps; }
tbody tr:last-child td { border-bottom: 1px solid #000; }
tr { break-inside: avoid; }
figure { margin: 6px 0 8px; text-align: center; break-inside: avoid; }
figure img { width: 100%; }
figure.wide img { width: 82%; }
figcaption { font-size: 8pt; text-align: justify; margin-top: 3px; line-height: 1.2; }
.refs { font-size: 7.8pt; text-indent: 0; }
.refs ol { list-style: none; padding-left: 0; counter-reset: r; margin: 0; }
.refs li { counter-increment: r; position: relative; padding-left: 22px; margin-bottom: 2px; text-align: left; word-break: break-word; }
.refs li::before { content: "[" counter(r) "]"; position: absolute; left: 0; }
.refs a { color:#000; text-decoration:none; }
a { color:#000; text-decoration:none; }
</style></head>
<body>
<h1 class="title">Managing the Data-Centre Power Surge: How Far Better Operation and Efficiency Upgrades Can Offset It</h1>
<div class="authors">K Vijay Anand</div>
<div class="series">Technical Papers · 24 November 2026 · haivijayanand.github.io/papers</div>
<div class="cols">
<p class="abstract"><i>Abstract</i>&mdash;Electricity use by data centres was about 415&nbsp;TWh in 2024, roughly 1.5&nbsp;% of world demand. The International Energy Agency (IEA) expects it to more than double to about 945&nbsp;TWh by 2030, with demand from AI-focused facilities roughly tripling [1], [2]. Demand grew by 17&nbsp;% in 2025 alone, against 3&nbsp;% for electricity as a whole [3]. Power plants, transmission lines and grid connections take far longer to build than data halls, so the surge arrives as a local crunch: connection queues, delayed projects and strained city grids. This paper asks a practical question: how much of the surge can be absorbed by running existing and new data centres better, and by upgrading them, before new supply is needed? The facility is treated as a chain of five layers, namely software and models, IT hardware, cooling, power delivery and the grid connection, and the main levers in each are quantified with worked calculations. These cover power usage effectiveness (PUE), fan and pump affinity laws, chiller performance against chilled-water temperature, losses in each power-conversion stage, 800&nbsp;V DC distribution, idle servers, server consolidation, demand flexibility, heat reuse and water use. A separate section applies the same arithmetic to India, where capacity has grown from 375&nbsp;MW in 2020 to about 1.8&nbsp;GW and is heading above 4&nbsp;GW by 2030, with Chennai as the second hub. The global average PUE has been almost flat at about 1.54 for six years [4], so a large part of the fleet runs well below what is already proven. Lifting the fleet to a PUE of 1.30 alone would cut total consumption by 15.6&nbsp;%. Combining the levers, the author's indicative estimate is that a determined efficiency push could take 170 to 345&nbsp;TWh out of the 2030 projection, which is one-third to two-thirds of the expected growth. Efficiency cannot replace new clean supply, but it buys time, frees grid capacity and lowers cost. The paper ends with a retrofit road map, recommendations for operators and policy makers, and the caveat that cheaper computation also invites more of it.</p>

<p class="index"><i>Index Terms</i>&mdash;Data centres, electricity demand, artificial intelligence, power usage effectiveness, liquid cooling, chiller efficiency, affinity laws, 800 V DC, UPS, server utilisation, demand flexibility, waste-heat reuse, water usage effectiveness, India, Chennai.</p>

<h2>I. Introduction</h2>
<p>Every search, video call, payment and AI answer runs on a server in a data centre. Each such building is a large, steady electrical load: it draws power around the clock, converts nearly all of it into heat, and then spends more electricity removing that heat. For a decade this load grew slowly. Efficiency gains in servers, virtualisation and the move to large cloud facilities kept total consumption almost flat while computing output rose many times over. That balance has now broken. Training and serving large AI models needs racks of accelerators that draw many times the power of a conventional server rack, and investment in such capacity has risen faster than at any time in the industry's history [2], [5].</p>

<p>The public discussion of this surge usually turns to the supply side: new gas turbines, nuclear restarts, small modular reactors, renewable power purchase agreements. These matter, but they are slow. A data hall can be built in two to three years, whereas generation and transmission take longer to plan, approve and build [6]. The IEA estimates that about one-fifth of planned data-centre projects could face delays unless grid constraints are addressed [1], [7]. In the meantime, the fastest and cheapest source of "new" capacity is the electricity that data centres already draw but do not turn into useful computation.</p>

<p>The question this paper addresses is therefore one of engineering accounting. Of each kilowatt-hour a data centre takes from the grid, how much does useful work, how much is lost on the way, and how much of that loss can be recovered by better operation and by upgrades? And when the answers are added up across the world's fleet, how much of the projected growth do they offset? The approach is that of a mechanical and instrumentation engineer rather than a computer scientist. Cooling plants, pumps, fans, chillers, transformers and converters are machines with known performance laws, and much of the waste in data centres is the familiar waste of any industrial plant: oversized equipment run at part load, fixed-speed drives, poor set points, fouled heat exchangers and machines left running with nothing to do.</p>

<p>The paper is organised as follows. Section&nbsp;II sets out the size and shape of the surge. Section&nbsp;III explains the metrics, chiefly PUE, and why the global average has stalled. Sections&nbsp;IV to VIII work through the five layers of Fig.&nbsp;1, from software down to the grid connection, each with worked calculations. Section&nbsp;IX deals with heat reuse and water. Section&nbsp;X applies the analysis to India and Chennai. Section&nbsp;XI describes the metering and monitoring on which all of this depends. Section&nbsp;XII gives a retrofit road map for existing sites, with a worked case for a Chennai colocation hall. Section&nbsp;XIII combines the levers into an estimate of how much growth efficiency can absorb, and sets out what efficiency cannot do. Section&nbsp;XIV gives recommendations and Section&nbsp;XV concludes. All calculation inputs are stated; values marked as assumed are typical engineering figures rather than measurements of any particular site, and the scripts that produce every number and chart are kept with the paper's sources.</p>

<figure class="wide"><img src="../img/data-centre-power-demand-efficiency/fig1_layers.svg" alt=""><figcaption>Fig.&nbsp;1. The data centre as a chain of five layers between the grid and useful work. Each layer loses energy, and each has its own levers for recovering it. Savings in the lower layers (software and hardware) are multiplied by every layer above them, because each watt not used by a server is also a watt that need not be converted, distributed or cooled.</figcaption></figure>

<h2>II. The Size and Shape of the Surge</h2>
<h3>A. Global numbers</h3>
<p>The IEA's 2025 special report <i>Energy and AI</i> put data-centre electricity use at about 415&nbsp;TWh in 2024, roughly 1.5&nbsp;% of global consumption, having grown at about 12&nbsp;% a year over the previous five years [6]. In its Base Case, consumption rises to about 945&nbsp;TWh by 2030, a little more than Japan's present total use and just under 3&nbsp;% of world electricity, and to about 1,200&nbsp;TWh by 2035 [1]. The agency's April 2026 update, <i>Key Questions on Energy and AI</i>, kept the central projection close to that path but recorded that consumption rose by 17&nbsp;% in 2025 and that consumption in AI-focused data centres rose by about half in that one year [2], [3], [5]. Its <i>World Energy Outlook</i> of November 2026 puts 2030 consumption at up to about 1,000&nbsp;TWh under stated policies [8]. Fig.&nbsp;2 shows the path.</p>

<figure><img src="../img/data-centre-power-demand-efficiency/fig2_demand.svg" alt=""><figcaption>Fig.&nbsp;2. Global data-centre electricity consumption. 2024 from the IEA [1]; 2025 estimated by applying the reported 17&nbsp;% growth [3]; 2030 and 2035 from the IEA Base Case. Markers show the 2035 High Efficiency case (about 970&nbsp;TWh) and Lift-Off case (more than 1,700&nbsp;TWh) [6].</figcaption></figure>

<p>Two numbers help to make the scale tangible. Consumption of 945&nbsp;TWh a year is an average load of about 108&nbsp;GW, against about 47&nbsp;GW in 2024. The rise from 2024 to 2030 is therefore about 530&nbsp;TWh, equivalent to adding some 60&nbsp;GW of round-the-clock load in six years, a compound growth rate of 14.7&nbsp;% a year. The spread between the IEA's sensitivity cases is also instructive. In 2035 the High Efficiency case is about 970&nbsp;TWh and the Lift-Off case more than 1,700&nbsp;TWh [6]. The difference between those two futures, more than 700&nbsp;TWh, is larger than total data-centre use today. Efficiency is therefore not a side issue in the projections; it is one of the main variables.</p>

<div class="tblock wide"><div class="tcap"><span class="tn">TABLE I</span><span class="tt">Key Figures on Data-Centre Electricity Demand</span></div><table>
<thead>
<tr>
<th>Quantity</th>
<th>Value</th>
<th>Source</th>
</tr>
</thead>
<tbody>
<tr>
<td>Global consumption, 2024</td>
<td>≈415 TWh (≈1.5 % of world electricity)</td>
<td>[1]</td>
</tr>
<tr>
<td>Growth in 2025</td>
<td>+17 % (all electricity: +3 %)</td>
<td>[3]</td>
</tr>
<tr>
<td>IEA Base Case, 2030</td>
<td>≈945 TWh (just under 3 %)</td>
<td>[1]</td>
</tr>
<tr>
<td>IEA Base Case, 2035</td>
<td>≈1,200 TWh</td>
<td>[1]</td>
</tr>
<tr>
<td>Share of 2024 use: United States / China / Europe</td>
<td>45 % / 25 % / 15 %</td>
<td>[1]</td>
</tr>
<tr>
<td>Servers' share of a modern data centre's use</td>
<td>≈60 % on average</td>
<td>[6]</td>
</tr>
<tr>
<td>Cooling share of a data centre's use</td>
<td>≈7 % (efficient hyperscale) to over 30 % (less efficient)</td>
<td>[6]</td>
</tr>
<tr>
<td>Global average PUE, 2025 / 2026 surveys</td>
<td>1.54 / 1.52</td>
<td>[4], [9]</td>
</tr>
<tr>
<td>Data-centre share of global demand growth to 2030</td>
<td>≈10 %</td>
<td>[1]</td>
</tr>
</tbody>
</table></div>
<h3>B. Why AI changes the character of the load</h3>
<p>The surge is not just more of the same. Three features of AI computing change the engineering problem. The first is <span class="kw">power density</span>. Conventional air-cooled racks were designed for kilowatts each. Racks of AI accelerators now exceed 200&nbsp;kW, and the power industry is preparing for racks of 1&nbsp;MW from 2027 [10]. At such densities air cannot carry the heat away, and the low-voltage distribution inside the rack runs into the limits of copper. The second is <span class="kw">load shape</span>. An AI training cluster works as one synchronous machine, so thousands of accelerators ramp up and down together, unlike a conventional facility running thousands of unrelated tasks whose fluctuations average out [11]. The grid then sees large, fast swings instead of a flat load. The third is <span class="kw">location</span>. Data centres cluster where fibre, land and power are available, so their impact on local grids is far larger than their global share suggests. The IEA notes that a typical AI-focused data centre uses as much electricity as 100,000 households, and that the largest under construction will use twenty times as much [1].</p>

<h3>C. Where the surge bites</h3>
<p>The constraint is rarely the world's total generating capacity; it is the local connection. A 300&nbsp;MW campus needs a high-voltage substation, a transmission path with spare capacity and enough firm generation in the region at peak hours. Each takes years to provide. In the United States, where data centres are expected to account for almost half of electricity demand growth to 2030 [1], grid operators have long queues of large-load connection requests. In Mumbai, data centres already draw about 250&nbsp;MW, around 5&nbsp;% of the city's peak demand [12]. India's main hubs, Chennai among them, are already reported to be straining under power and water limits [13]. The surge is thus best seen as a race between the speed of digital construction and the speed of electrical construction. Every megawatt saved inside existing fences narrows that gap.</p>

<h3>D. A sense of proportion</h3>
<p>It is worth keeping perspective. The IEA expects data centres to account for only about one-tenth of global electricity demand growth to 2030, less than industrial motors, air conditioning or electric vehicles [1], [14]. The lessons in this paper therefore apply well beyond data centres; motors, fans, pumps and chillers dominate all of those other loads too. But data centres are unusual in three ways that make efficiency especially valuable: they run at high load factor all year, their growth is concentrated in a few places, and their owners are large, technically capable companies that can act quickly.</p>

<h2>III. Measuring What Matters: PUE and Beyond</h2>
<h3>A. Power usage effectiveness</h3>
<p>The standard measure of facility efficiency is power usage effectiveness, defined by The Green Grid and standardised as ISO/IEC 30134-2 [15]:</p>

<p class="eqn"><i>PUE</i> = <i>E</i><sub>facility</sub> / <i>E</i><sub>IT</sub> &nbsp;&nbsp;&nbsp;(1)</p>

<p>where <i>E</i><sub>facility</sub> is the total annual energy entering the site and <i>E</i><sub>IT</sub> is the energy delivered to IT equipment (servers, storage and network). A PUE of 1.0 would mean that every kilowatt-hour reaches the IT equipment; a PUE of 2.0 means that cooling, power conversion, lighting and other overheads use as much as the IT itself. The share of site energy lost to overhead is</p>

<p class="eqn"><i>f</i><sub>overhead</sub> = (<i>PUE</i> &minus; 1) / <i>PUE</i> &nbsp;&nbsp;&nbsp;(2)</p>

<p>and, for the same IT work, the fractional saving in total energy when PUE improves from <i>PUE</i><sub>1</sub> to <i>PUE</i><sub>2</sub> is</p>

<p class="eqn"><i>S</i> = 1 &minus; <i>PUE</i><sub>2</sub> / <i>PUE</i><sub>1</sub> &nbsp;&nbsp;&nbsp;(3)</p>

<figure><img src="../img/data-centre-power-demand-efficiency/fig3_pue_trend.svg" alt=""><figcaption>Fig.&nbsp;3. Average annual PUE reported in the Uptime Institute's global surveys: 2.50 in 2007, 1.58 in 2018, 1.67 in 2019, between 1.54 and 1.59 from 2020 to 2025, and 1.52 in 2026 [4], [9], [16]. The dashed line marks about 1.1, implied by the IEA's estimate that cooling takes about 7&nbsp;% of consumption at efficient hyperscale sites [6].</figcaption></figure>

<h3>B. The stalled average</h3>
<p>Fig.&nbsp;3 tells an uncomfortable story. Average PUE fell quickly in the decade to 2018 as operators adopted hot- and cold-aisle containment, raised temperatures and built large, purpose-designed facilities. It then stopped improving. The Uptime Institute's 2025 survey of more than 800 operators found a weighted average of 1.54 for the sixth year in a row [4], [17]; the 2026 survey reported 1.52, with larger facilities pulling ahead [9]. The flat average hides a wide spread: new hyperscale campuses operate near 1.1 to 1.2, while many older enterprise and colocation rooms still run at 1.7 to 2.0; the US Federal Energy Management Program still treats 2.0 as the PUE of a data centre of average efficiency [18]. The average is held up by this long tail of older sites. Fig.&nbsp;4 shows what the spread means for where each unit of electricity goes.</p>

<figure><img src="../img/data-centre-power-demand-efficiency/fig4_energy_split.svg" alt=""><figcaption>Fig.&nbsp;4. Share of site electricity reaching IT equipment at four PUE levels, from (2). The overhead is split 70&nbsp;% cooling, 20&nbsp;% power-chain losses and 10&nbsp;% lighting and other loads; this split is an assumed typical value for illustration and varies from site to site.</figcaption></figure>

<div class="worked"><p class="wt">WORKED EXAMPLE 1 &mdash; What the stalled average costs</p>
<p>At PUE 1.54, by (2) the overhead is 0.54/1.54 = 35.1&nbsp;% of site energy. At 1.30 it is 23.1&nbsp;%.</p>
<p>For the 2024 global fleet: <i>E</i><sub>IT</sub> = 415/1.54 = 269.5&nbsp;TWh. At PUE 1.30 the same IT work would need 269.5 &times; 1.30 = 350.3&nbsp;TWh. The saving is 415 &minus; 350.3 = <span class="ans">64.7&nbsp;TWh a year, or 15.6&nbsp;% by (3)</span>. Lifting the fleet to 1.20 would save 22.1&nbsp;%.</p>
<p>For a single 10&nbsp;MW IT hall, PUE 1.54 instead of 1.30 costs 10 &times; 0.24 &times; 8,760 = <span class="ans">21,000&nbsp;MWh a year</span>, enough to supply roughly 2.4&nbsp;MW of extra IT load at the better PUE without any new grid connection.</p></div>

<h3>C. The limits of PUE</h3>
<p>PUE is useful but easily misread. It is a ratio, so it says nothing about whether the IT equipment does useful work. A room of idle servers at PUE 1.2 is far more wasteful than a busy room at PUE 1.5. PUE also depends on where the boundary of "IT" is drawn. Server fans are counted as IT load, so when direct liquid cooling removes most of the server fans, IT power falls and PUE can rise even though total power falls. The joint Vertiv and NVIDIA study of a hybrid air-and-liquid-cooled facility found exactly this: moving 75&nbsp;% of the heat load to direct-to-chip cooling cut total site power by 10.2&nbsp;% while PUE changed by only 3&nbsp;% [19]. PUE also varies with climate and season, so comparisons between sites in Chennai and in Sweden are of limited meaning. It ignores water, which can be traded against electricity (Section&nbsp;IX), and it ignores the carbon content of the electricity used.</p>

<h3>D. Metrics of useful work</h3>
<p>What society actually wants is computation delivered per unit of energy: queries answered, models trained, transactions processed, per kilowatt-hour. Such metrics are harder to standardise because workloads differ, but they are the ones that capture the largest savings. Table&nbsp;II lists the main metrics in use and what each captures.</p>

<div class="tblock wide"><div class="tcap"><span class="tn">TABLE II</span><span class="tt">Efficiency Metrics for Data Centres</span></div><table>
<thead>
<tr>
<th>Metric</th>
<th>Definition</th>
<th>What it captures</th>
<th>What it misses</th>
</tr>
</thead>
<tbody>
<tr>
<td>PUE</td>
<td>Site energy / IT energy</td>
<td>Cooling and power-chain overhead</td>
<td>Whether the IT does useful work; water; carbon</td>
</tr>
<tr>
<td>WUE</td>
<td>Site water (L) / IT energy (kWh)</td>
<td>Water drawn for cooling</td>
<td>Water used to generate the electricity</td>
</tr>
<tr>
<td>CUE</td>
<td>Site CO₂ / IT energy</td>
<td>Carbon intensity of supply</td>
<td>Embodied carbon in equipment</td>
</tr>
<tr>
<td>Server utilisation</td>
<td>Average busy fraction of CPUs or accelerators</td>
<td>Idle and over-provisioned capacity</td>
<td>Efficiency of the software running</td>
</tr>
<tr>
<td>Energy per task</td>
<td>Wh per query, per token or per training run</td>
<td>End-to-end efficiency of hardware and software</td>
<td>Hard to compare across different workloads</td>
</tr>
<tr>
<td>Heat reuse factor</td>
<td>Heat exported / site energy</td>
<td>Value recovered from waste heat</td>
<td>Temperature (quality) of the heat</td>
</tr>
</tbody>
</table></div>
<h2>IV. Software and Models: The Cheapest Watts</h2>
<p>The least visible layer offers the largest savings, because a watt not used by a processor is also a watt that need not be converted, distributed or cooled. Software efficiency is also the layer where progress has been fastest. The IEA found that, measured per AI task, energy use has dropped by at least an order of magnitude a year in recent years, a rate of improvement it describes as unprecedented in energy history [2]. Independent and company measurements now put the median energy of a simple text query to a large model at about 0.24 to 0.34&nbsp;Wh, about as much as a microwave oven uses in one second [20], [21]. A bottom-up study by Microsoft researchers estimated a median of 0.31&nbsp;Wh per query for optimised frontier-scale serving and found that recent improvements in model design, serving software and hardware could together reduce energy use by 8 to 20 times [22].</p>

<p>The difficulty is that demand is shifting to much heavier uses. Reasoning models, video generation and "agentic" systems that work through many steps can use hundreds or thousands of times more energy per request than simple text generation [2]. AI's energy demand is therefore the net of three fast and uncertain trends: efficiency per task, the number of users, and the energy intensity of the tasks they choose. Software efficiency is the lever operators control most directly. Table&nbsp;III lists the main techniques.</p>

<div class="tblock wide"><div class="tcap"><span class="tn">TABLE III</span><span class="tt">Software and Model-Level Efficiency Levers</span></div><table>
<thead>
<tr>
<th>Lever</th>
<th>How it saves energy</th>
<th>Typical effect</th>
<th>Trade-off</th>
</tr>
</thead>
<tbody>
<tr>
<td>Smaller or distilled models</td>
<td>Route easy requests to a small model; keep the large model for hard ones</td>
<td>Several-fold per routed request</td>
<td>Needs a good router; quality checks</td>
</tr>
<tr>
<td>Quantisation (8-bit, 4-bit)</td>
<td>Fewer bits moved and multiplied per operation</td>
<td>Large cut in memory traffic and energy per token</td>
<td>Small accuracy loss if done badly</td>
</tr>
<tr>
<td>Batching and continuous batching</td>
<td>Keeps accelerators busy; spreads fixed power over more requests</td>
<td>Large rise in tokens per joule</td>
<td>Slightly higher latency</td>
</tr>
<tr>
<td>Caching of prompts and results</td>
<td>Avoids recomputing repeated context</td>
<td>Proportional to repeat rate</td>
<td>Memory use</td>
</tr>
<tr>
<td>Limits on reasoning length</td>
<td>Stops unnecessary long chains of thought</td>
<td>Proportional to tokens avoided</td>
<td>Must not cut needed reasoning</td>
</tr>
<tr>
<td>Carbon- and grid-aware scheduling</td>
<td>Moves deferrable training and batch jobs to hours of surplus power</td>
<td>No energy saving; lowers peak and carbon</td>
<td>Needs flexible deadlines</td>
</tr>
<tr>
<td>Efficient code and data</td>
<td>Removes redundant jobs, copies, logging and retention</td>
<td>Varies; often large in older estates</td>
<td>Engineering time</td>
</tr>
</tbody>
</table></div>
<p>For an operator, the practical message is that energy per useful output should be measured and reported alongside latency and accuracy. A service that answers the same questions with one-third of the tokens, or on a model one-tenth the size, saves energy at every layer below it.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 2 &mdash; Routing, and how a change in the mix can swamp it</p>
<p>Assume a service answers one billion text queries a day at 0.3&nbsp;Wh each [22]: 3 &times; 10<sup>8</sup>&nbsp;Wh = 300&nbsp;MWh a day, an average IT load of 12.5&nbsp;MW.</p>
<p>Routing: if 70&nbsp;% of queries can be answered by a small model using one-tenth of the energy (assumed), the average becomes 0.3 &times; 0.3 + 0.7 &times; 0.03 = 0.111&nbsp;Wh, a cut of <span class="ans">63&nbsp;%</span>, to 4.6&nbsp;MW.</p>
<p>Mix: if instead 10&nbsp;% of queries turn into agentic tasks using 100 times the energy of a simple query (the lower end of the range reported by the IEA [2]), the average becomes 0.9 &times; 0.3 + 0.1 &times; 30 = 3.27&nbsp;Wh, <span class="ans">almost eleven times</span> the original. A modest shift in what users ask for outweighs a large gain in how efficiently each request is served. This is why AI's total demand can grow fast even while energy per task falls fast.</p></div>

<h2>V. IT Hardware and Utilisation</h2>
<h3>A. Servers that do nothing</h3>
<p>A surprisingly large share of servers in conventional data centres do no useful work at all. A study by Koomey and Taylor using monitoring data from about 4,000 physical servers found that 30&nbsp;% were "comatose", meaning they had delivered no computing service for six months or more; a later study of 16,000 servers put the figure at 25&nbsp;% of physical and 30&nbsp;% of virtual servers [23], [24]. Earlier work by McKinsey and the Uptime Institute had found similar shares [23]. The cause is managerial, not technical: servers are installed for projects that end, nobody is sure what they do, and switching them off feels risky. Such servers still draw their idle power, typically about half of their full-load power, and still need cooling.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 3 &mdash; Idle servers in an enterprise data centre</p>
<p>Assume an enterprise site with 4,000 servers, of which 25&nbsp;% are comatose, each drawing an idle power of 180&nbsp;W, at a site PUE of 1.7 (typical of older rooms).</p>
<p>IT load of idle servers = 1,000 &times; 180&nbsp;W = 180&nbsp;kW. Site load = 180 &times; 1.7 = 306&nbsp;kW.</p>
<p>Annual energy = 306 &times; 8,760 = <span class="ans">2,681&nbsp;MWh</span>. At an assumed tariff of &#8377;8/kWh this is <span class="ans">about &#8377;2.1&nbsp;crore a year</span>, spent on computers that do nothing. Finding and removing them needs only an inventory, traffic monitoring and a decommissioning process.</p></div>

<h3>B. Utilisation and energy proportionality</h3>
<p>Servers that are in use are often lightly loaded. A server's power rises roughly linearly with utilisation from a substantial idle floor, so a server at low utilisation uses far more energy per unit of work than one at moderate load. A simple linear model is</p>

<p class="eqn"><i>P</i>(<i>u</i>) = <i>P</i><sub>idle</sub> + (<i>P</i><sub>max</sub> &minus; <i>P</i><sub>idle</sub>) <i>u</i> &nbsp;&nbsp;&nbsp;(4)</p>

<p>where <i>u</i> is utilisation between 0 and 1. The energy per unit of work is <i>P</i>(<i>u</i>)/<i>u</i>, which rises steeply as <i>u</i> falls (Fig.&nbsp;5).</p>

<figure><img src="../img/data-centre-power-demand-efficiency/fig8_server_model.svg" alt=""><figcaption>Fig.&nbsp;5. Linear server power model (4) with <i>P</i><sub>idle</sub> = 180&nbsp;W and <i>P</i><sub>max</sub> = 400&nbsp;W (assumed typical two-socket server). At 12&nbsp;% utilisation each unit of work costs about three times as much energy as at 50&nbsp;%.</figcaption></figure>

<div class="worked"><p class="wt">WORKED EXAMPLE 4 &mdash; Consolidation by virtualisation</p>
<p>100 servers run at an average utilisation of 12&nbsp;%. By (4), each draws 180 + 220 &times; 0.12 = 206.4&nbsp;W, a total of 20.64&nbsp;kW.</p>
<p>The total work is 100 &times; 0.12 = 12 server-equivalents. Consolidated onto hosts running at 50&nbsp;%, it needs 12/0.5 = 24 servers, each drawing 180 + 220 &times; 0.5 = 290&nbsp;W, a total of 6.96&nbsp;kW.</p>
<p>The IT power falls by <span class="ans">66&nbsp;%</span>, before counting the cooling and conversion losses that also disappear. If the 24 hosts are also replaced by a newer generation with twice the work per watt, the saving exceeds 80&nbsp;%.</p></div>

<h3>C. Hardware refresh and power management</h3>
<p>Each new generation of processors and accelerators does more work per watt, so retiring old equipment is an efficiency measure in its own right. The decision balances operating energy saved against the embodied energy and cost of the new hardware; for servers that run continuously, a refresh cycle of four to six years is commonly judged to pay off. Other hardware-level measures are cheaper still: enabling processor power-saving states that many operators disable out of caution, capping the power of accelerators at a point slightly below their maximum (where performance per watt is usually best), and right-sizing storage tiers so that rarely used data sits on low-power media.</p>

<p>For AI clusters the equivalent of utilisation is keeping expensive accelerators busy. An idle accelerator still draws a large share of its rated power, and the cooling and power plant sized for its peak still runs. Good scheduling, sharing of clusters between teams and early detection of failed or stalled jobs therefore matter as much as the choice of chip.</p>

<h2>VI. Cooling: The Largest Overhead</h2>
<p>Cooling is the largest share of the overhead in almost every data centre. The IEA estimates it at about 7&nbsp;% of consumption in efficient hyperscale facilities and more than 30&nbsp;% in less efficient ones [6]. A cooling plant is a collection of rotating machines (fans, pumps, compressors and cooling-tower drives) joined by heat exchangers. Its efficiency is governed by well-known laws, and its waste is the familiar waste of any industrial utility plant. This section works through the plant from the server inlet outward.</p>

<h3>A. Airflow and set points</h3>
<p>The first savings come before any machine is changed. In an air-cooled room, hot exhaust air that recirculates to server inlets forces the cooling units to supply colder air than the servers need. Blanking panels in empty rack slots, sealed cable cut-outs, and containment of hot or cold aisles separate the two streams, so the supply temperature can be raised. ASHRAE Technical Committee 9.9 recommends server inlet temperatures between 18 and 27&nbsp;&deg;C for normal operation [25], [26]. Many rooms still run at 20&nbsp;&deg;C or below out of habit. ENERGY STAR estimates that each degree of increase in inlet temperature can save up to about 4&nbsp;% of cooling energy, and vendors quote 4 to 5&nbsp;% per degree of return-air temperature, chiefly because chillers run at higher evaporating temperatures and economisers can run for more hours [27], [28]. There is a limit: above the recommended range server fans speed up and IT power rises, especially in high-density rooms, so the optimum is near the top of the recommended range rather than beyond it [27].</p>

<h3>B. Fans, pumps and the affinity laws</h3>
<p>Fans and pumps in data centres are usually selected for the design peak plus redundancy, and spend most of their lives at part load. For a centrifugal fan or pump at constant efficiency, flow <i>Q</i>, pressure (or head) <i>H</i> and shaft power <i>P</i> scale with speed <i>N</i> as</p>

<p class="eqn"><i>Q</i> &prop; <i>N</i>, &nbsp;&nbsp; <i>H</i> &prop; <i>N</i><sup>2</sup>, &nbsp;&nbsp; <i>P</i> &prop; <i>N</i><sup>3</sup> &nbsp;&nbsp;&nbsp;(5)</p>

<p>The cube law is what makes variable-speed drives so effective: 80&nbsp;% of design speed needs only 0.8<sup>3</sup> = 51&nbsp;% of design power. When flow is controlled instead by throttling valves or dampers at full speed, most of that saving is thrown away. For pumps working against a fixed static head <i>H</i><sub>s</sub> (for example, lifting water to the top of a cooling tower), the system curve is <i>H</i> = <i>H</i><sub>s</sub> + <i>kQ</i><sup>2</sup>, and the saving is smaller, as Fig.&nbsp;6 shows.</p>

<figure><img src="../img/data-centre-power-demand-efficiency/fig5_affinity.svg" alt=""><figcaption>Fig.&nbsp;6. Affinity laws (5). Solid: fan or pump with no static head. Dashed: pump whose static head is 30&nbsp;% of the design head (assumed), at constant efficiency. Marked points: 80&nbsp;% speed, and six N+1 fans sharing the duty of five.</figcaption></figure>

<div class="worked"><p class="wt">WORKED EXAMPLE 5 &mdash; Run the redundant fans, slowly</p>
<p>A 10&nbsp;MW IT hall has air-handling fans rated at 6&nbsp;% of IT load (assumed), i.e. 600&nbsp;kW, arranged N+1: six units, of which five can carry the full airflow.</p>
<p>The common practice is to run five at full speed and keep one on standby. If instead all six run, each carries 5/6 of its design flow at 5/6 of its speed. By (5), total power = 6 &times; (5/6)<sup>3</sup> / 5 = (5/6)<sup>2</sup> = <span class="ans">0.694 of the original</span>, a 30.6&nbsp;% cut. Redundancy is kept, because if one unit fails the other five speed up.</p>
<p>Annual saving = 600 &times; 0.306 &times; 8,760 = <span class="ans">about 1,600&nbsp;MWh</span>, before counting the fan heat that no longer needs to be removed.</p>
<p>For a chilled-water pump with 30&nbsp;% static head, reducing flow to 70&nbsp;% gives <i>P</i>/<i>P</i><sub>0</sub> = 0.7 &times; (0.3 + 0.7 &times; 0.7<sup>2</sup>) = 0.45, compared with 0.34 from the pure cube law. The saving is still 55&nbsp;%, and resetting the differential-pressure set point to what the furthest load actually needs is what unlocks it.</p></div>

<h3>C. Chillers and the case for warmer water</h3>
<p>Mechanical chillers are the biggest single electrical load in a conventional cooling plant. The ideal (Carnot) coefficient of performance of a refrigeration cycle depends only on the evaporating and condensing temperatures <i>T</i><sub>e</sub> and <i>T</i><sub>c</sub> in kelvin:</p>

<p class="eqn"><i>COP</i><sub>Carnot</sub> = <i>T</i><sub>e</sub> / (<i>T</i><sub>c</sub> &minus; <i>T</i><sub>e</sub>) &nbsp;&nbsp;&nbsp;(6)</p>

<p>Real chillers reach a fraction of this, roughly half for a good centrifugal machine at its design point (assumed here). Equation (6) shows why warm chilled water saves so much: raising <i>T</i><sub>e</sub> narrows the temperature lift <i>T</i><sub>c</sub> &minus; <i>T</i><sub>e</sub>, which is in the denominator. The traditional chilled-water supply of 6 to 7&nbsp;&deg;C dates from comfort air conditioning, where the coil must also remove moisture. Servers need no dehumidification of that kind, and with good containment, water at 15 to 20&nbsp;&deg;C is enough (Fig.&nbsp;7).</p>

<figure><img src="../img/data-centre-power-demand-efficiency/fig6_chiller_cop.svg" alt=""><figcaption>Fig.&nbsp;7. Chiller COP from (6) at 50&nbsp;% of Carnot, with an evaporating temperature 2&nbsp;K below the chilled-water supply temperature (assumed), for condensing temperatures of 35, 40 and 45&nbsp;&deg;C. Raising the supply from 7 to 18&nbsp;&deg;C raises COP by about half.</figcaption></figure>

<div class="worked"><p class="wt">WORKED EXAMPLE 6 &mdash; Raising chilled water from 7 to 18 &deg;C in Chennai</p>
<p>Condensing temperature 40&nbsp;&deg;C (313.15&nbsp;K), typical of a water-cooled chiller with a cooling tower in Chennai's humid summer. Evaporating temperature 5&nbsp;&deg;C for 7&nbsp;&deg;C water, 16&nbsp;&deg;C for 18&nbsp;&deg;C water.</p>
<p>By (6): <i>COP</i><sub>Carnot</sub> = 278.15/35 = 7.95 at 5&nbsp;&deg;C and 289.15/24 = 12.05 at 16&nbsp;&deg;C. At 50&nbsp;% of Carnot the real COP is 3.97 and 6.02.</p>
<p>To remove 10&nbsp;MW of heat: compressor power = 10,000/3.97 = 2,517&nbsp;kW at 7&nbsp;&deg;C water, and 10,000/6.02 = 1,660&nbsp;kW at 18&nbsp;&deg;C water. The saving is <span class="ans">857&nbsp;kW, or 34&nbsp;%, about 3.7&nbsp;% per kelvin</span>, consistent with the rule of thumb of a few per cent per degree. Warmer water also lets the plant run on free cooling for more hours of the year.</p></div>

<p>The condenser side matters as much as the evaporator side. Every kelvin by which the condensing temperature falls also raises COP. The condensing temperature is set by the cooling-tower approach (leaving-water temperature minus ambient wet-bulb), the condenser approach and the cleanliness of the tubes. Scale and biological fouling in condenser tubes, poorly maintained tower fill and nozzles, and fixed-speed tower fans all push it up. These are maintenance problems with energy consequences, which leads naturally to Section&nbsp;VI-G.</p>

<h3>D. Liquid cooling</h3>
<p>Above about 40 to 50&nbsp;kW per rack, air cannot remove heat at reasonable fan power and noise, and at 100&nbsp;kW and above liquid cooling is no longer optional. Two forms dominate. In <span class="kw">direct-to-chip</span> cooling, cold plates on the processors and accelerators carry water or a water&ndash;glycol mixture from a coolant distribution unit (CDU); about 75&nbsp;% of a server's heat can be removed this way, the rest still by air [19]. In <span class="kw">immersion</span> cooling, whole servers sit in a dielectric fluid. Water and other liquids carry several thousand times more heat per unit volume than air, so pumps replace most fans, and the coolant can be returned much warmer.</p>

<p>The NVIDIA and Vertiv study cited in Section&nbsp;III-C quantified the gain in a 1 to 2&nbsp;MW high-density facility. Moving from 100&nbsp;% air cooling to 74.9&nbsp;% direct-to-chip cooling, together with the warmer chilled-water, supply-air and secondary-loop temperatures that liquid cooling allows, cut facility power by 18.1&nbsp;% and total data-centre power by 10.2&nbsp;% [19]. The largest benefit of liquid cooling, however, is the temperature at which heat leaves the building. ASHRAE's liquid-cooling classes allow facility water supplied at up to 32, 40 or 45&nbsp;&deg;C and beyond (classes W32 to W45 and W+) [26]. At those temperatures heat can be rejected by dry coolers without any compressor for most or all of the year, even in a hot climate, and the return water is warm enough to be useful (Section&nbsp;IX).</p>

<h3>E. Free cooling in a hot, humid climate</h3>
<p>"Free cooling" means rejecting heat directly to outdoor air or water without running a compressor. In Northern Europe air-side economisers can run for most of the year. In Chennai, where the annual mean temperature is close to 29&nbsp;&deg;C and the wet-bulb temperature is high for much of the year, air-side economisers for conventional 7&nbsp;&deg;C chilled water are of little use. This is where warm-water liquid cooling changes the picture. A dry cooler with an approach of about 5&nbsp;K can deliver 45&nbsp;&deg;C water whenever the air is below about 40&nbsp;&deg;C, which in Chennai covers nearly all hours of the year, leaving only small trim chillers for the hottest afternoons. For tropical sites, therefore, liquid cooling is not only a density solution but also the main route to chiller-free operation.</p>

<p>Evaporative cooling is the other tropical option. It lowers peak cooling power substantially, by 25 to 35&nbsp;% in summer compared with dry cooling in one recent analysis, but it does so by evaporating water on precisely the hottest days, when water and grid stress are highest [29]. In a water-stressed city this trade-off has to be made explicitly (Section&nbsp;IX-C).</p>

<h3>F. Intelligent control</h3>
<p>A cooling plant has many interacting set points: supply temperatures, pump pressures, number of chillers and towers in service, fan speeds. Each is usually set conservatively and left alone. In 2016 Google reported that a machine-learning system trained on years of sensor data, recommending set points to operators, consistently reduced the energy used for cooling by 40&nbsp;%, equivalent to a 15&nbsp;% reduction in the PUE overhead [30]. The lesson for smaller operators is not that they need DeepMind, but that most plants run far from their optimum, and that systematic, data-driven tuning of set points recovers a large part of the gap. Even simple measures, such as sequencing chillers by measured efficiency, resetting supply temperatures with load and weather, and shutting surplus towers and pumps, capture much of it.</p>

<h3>G. Condition monitoring of the cooling plant</h3>
<p>A point often missed in data-centre efficiency studies is that machines lose efficiency long before they fail. A pump running with a worn impeller, a misaligned coupling or a failing bearing still delivers flow, so the building management system shows nothing wrong, but it draws more power for the same duty. The same is true of a cooling-tower fan with an unbalanced or eroded blade, a gearbox with worn teeth, or a centrifugal chiller compressor with a degraded bearing. Condition monitoring, long standard in process plants, power stations and aerospace test facilities, is therefore an efficiency tool as well as a reliability tool. Table&nbsp;IV lists common faults, their energy symptoms and how to detect them.</p>

<div class="tblock wide"><div class="tcap"><span class="tn">TABLE IV</span><span class="tt">Cooling-Plant Faults That Waste Energy Before They Cause Failure</span></div><table>
<thead>
<tr>
<th>Machine</th>
<th>Fault</th>
<th>Energy symptom</th>
<th>Detection</th>
</tr>
</thead>
<tbody>
<tr>
<td>Pumps</td>
<td>Impeller wear, recirculation, operation far from best-efficiency point</td>
<td>More kW for the same flow and head</td>
<td>Vibration at vane-pass frequency; kW per (m³/h · m) trend</td>
</tr>
<tr>
<td>Pumps, fans</td>
<td>Misalignment, unbalance, soft foot</td>
<td>Extra bearing and coupling losses; higher motor current</td>
<td>Vibration at 1&times; and 2&times; running speed; thermography</td>
</tr>
<tr>
<td>Rolling bearings</td>
<td>Wear, poor lubrication</td>
<td>Friction losses; heat</td>
<td>Bearing defect frequencies; envelope analysis; temperature</td>
</tr>
<tr>
<td>Cooling-tower fans and gearboxes</td>
<td>Blade erosion, wrong pitch, gear wear</td>
<td>Less airflow per kW; higher tower approach</td>
<td>Vibration at gear-mesh frequency; approach-temperature trend</td>
</tr>
<tr>
<td>Chillers</td>
<td>Condenser fouling, low refrigerant charge, non-condensable gases</td>
<td>Higher condensing temperature; higher kW per kW of cooling</td>
<td>Condenser approach trend; kW/TR against design curve</td>
</tr>
<tr>
<td>Heat exchangers and coils</td>
<td>Fouling, air locks</td>
<td>Larger approach; more pump or fan power</td>
<td>Temperature-difference and pressure-drop trends</td>
</tr>
<tr>
<td>Motors and drives</td>
<td>Insulation ageing, harmonic heating, wrong drive tuning</td>
<td>Higher losses; poor power factor</td>
<td>Current signature analysis; power-quality logging</td>
</tr>
</tbody>
</table></div>
<p>The economic logic is simple. A cooling plant serving 10&nbsp;MW of IT load may draw 2 to 3&nbsp;MW. If neglected faults raise that by only 5&nbsp;%, the loss is 100 to 150&nbsp;kW, around a thousand megawatt-hours a year, far more than the cost of the monitoring that would reveal it. Permanently installed accelerometers on critical pumps, fans and compressors, together with trended performance indices such as kW per tonne of refrigeration, approach temperatures and pump specific energy, turn maintenance from calendar-based to condition-based and keep the plant near its design efficiency.</p>

<h2>VII. Power Delivery: Fewer Conversions, Higher Voltage</h2>
<h3>A. The conversion chain</h3>
<p>Electricity from the grid passes through a chain of conversions before it reaches the processor: medium-voltage to low-voltage transformation, the uninterruptible power supply (UPS), often a further transformer in the power distribution unit (PDU), the server power supply (AC to DC), and finally the voltage regulators on the board. The efficiency of the chain is the product of the stage efficiencies:</p>

<p class="eqn"><i>&eta;</i><sub>chain</sub> = &prod;<sub><i>i</i></sub> <i>&eta;</i><sub><i>i</i></sub> &nbsp;&nbsp;&nbsp;(7)</p>

<p>Because the stages multiply, small losses at each step add up, and every watt lost becomes heat that the cooling plant must also remove.</p>

<figure class="wide"><img src="../img/data-centre-power-demand-efficiency/fig7_power_chain.svg" alt=""><figcaption>Fig.&nbsp;8. Power remaining after each stage, per 100 units drawn from the grid, for the stage efficiencies of Table&nbsp;V. The legacy chain delivers 83.1 units to the server boards and the upgraded chain 93.6.</figcaption></figure>

<div class="tblock wide"><div class="tcap"><span class="tn">TABLE V</span><span class="tt">Assumed Stage Efficiencies at Typical Operating Load</span></div><table>
<thead>
<tr>
<th>Legacy chain</th>
<th><i>&eta;</i></th>
<th>Upgraded chain</th>
<th><i>&eta;</i></th>
</tr>
</thead>
<tbody>
<tr>
<td>MV/LV transformer (conventional core)</td>
<td>98.5 %</td>
<td>MV/LV transformer (amorphous core, right-sized)</td>
<td>99.0 %</td>
</tr>
<tr>
<td>Double-conversion UPS at part load</td>
<td>94.0 %</td>
<td>Modern UPS in eco-mode or SiC double conversion</td>
<td>98.5 %</td>
</tr>
<tr>
<td>PDU transformer</td>
<td>97.5 %</td>
<td>LV busway (no PDU transformer)</td>
<td>99.5 %</td>
</tr>
<tr>
<td>Server PSU, older class</td>
<td>92.0 %</td>
<td>Server PSU, Titanium class</td>
<td>96.5 %</td>
</tr>
<tr>
<td><b>Chain</b></td>
<td><b>83.05 %</b></td>
<td><b>Chain</b></td>
<td><b>93.63 %</b></td>
</tr>
</tbody>
</table></div>
<div class="worked"><p class="wt">WORKED EXAMPLE 7 &mdash; The cost of conversion losses at 100 MW</p>
<p>To deliver 100&nbsp;MW to the server boards, the legacy chain must draw 100/0.8305 = 120.4&nbsp;MW from the grid; the upgraded chain draws 100/0.9363 = 106.8&nbsp;MW.</p>
<p>Difference = <span class="ans">13.6&nbsp;MW, or about 119&nbsp;GWh a year</span>. The losses also appear as heat; at a cooling overhead of 0.25&nbsp;kW per kW of heat (assumed), a further 3.4&nbsp;MW of cooling power is avoided.</p>
<p>The individual steps look small: 0.5&nbsp;% here, 4.5&nbsp;% there. Together, across the global fleet, they are worth tens of terawatt-hours a year.</p></div>

<p>Several upgrades are routine. Modern modular UPS systems keep each module near its efficient load point instead of running a large unit lightly loaded, and many can run in an eco-mode in which the inverter is bypassed while the grid is healthy, transferring within milliseconds when it is not. Silicon-carbide power semiconductors raise double-conversion efficiency. Amorphous-core transformers cut the no-load losses that a lightly loaded transformer incurs all day. Higher-efficiency server power supplies, now widely available, remove a few per cent at the very end of the chain where it is most valuable.</p>

<h3>B. 800 V DC distribution</h3>
<p>The most radical change now under way is to abandon AC distribution inside the building. AI racks today typically distribute 54&nbsp;V DC from rack-mounted power shelves to the compute trays. As racks pass 200&nbsp;kW, the currents and the copper this needs become impractical [10]. NVIDIA and its power partners therefore propose to convert 13.8&nbsp;kV AC directly to 800&nbsp;V DC at the edge of the building with industrial rectifiers, removing most intermediate stages. They state that, compared with 415&nbsp;V AC distribution, an 800&nbsp;V DC busway carries 85&nbsp;% more power through the same conductor size and needs 45&nbsp;% less copper, with full production planned to coincide with megawatt-class racks in 2027 [10], [11]. The physics can be checked with a simple calculation.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 8 &mdash; Why higher voltage cuts copper and losses</p>
<p>Deliver 1&nbsp;MW. With 415&nbsp;V three-phase AC at power factor 0.95: <i>I</i> = 10<sup>6</sup>/(&radic;3 &times; 415 &times; 0.95) = 1,464&nbsp;A in each of three conductors. With 800&nbsp;V DC: <i>I</i> = 10<sup>6</sup>/800 = 1,250&nbsp;A in each of two conductors.</p>
<p>With the same resistance <i>R</i> per conductor, the losses are 3<i>I</i><sup>2</sup><i>R</i> for AC and 2<i>I</i><sup>2</sup><i>R</i> for DC. Ratio = 2 &times; 1,250<sup>2</sup> / (3 &times; 1,464<sup>2</sup>) = <span class="ans">0.49: about half the conductor loss, using two-thirds of the conductors</span>.</p>
<p>Inside a 200&nbsp;kW rack, 54&nbsp;V DC means 3,704&nbsp;A; 800&nbsp;V DC means 250&nbsp;A. For the same busbar resistance, <i>I</i><sup>2</sup><i>R</i> losses fall by (800/54)<sup>2</sup> &asymp; <span class="ans">219 times</span>. This, rather than any exotic technology, is why the industry is moving to higher voltage.</p></div>

<p>DC distribution brings its own engineering challenges, chiefly protection (DC arcs do not self-extinguish at a current zero as AC arcs do), safety standards and a new supply chain. But it also integrates naturally with batteries and solar generation, both of which are DC sources, and with the fast power-smoothing that synchronous AI loads need.</p>

<h2>VIII. Working With the Grid</h2>
<p>The previous sections reduce the energy a data centre uses. This section concerns its peak demand on the grid and its timing, which is often the binding constraint on connecting new capacity.</p>

<h3>A. Flexible load</h3>
<p>Grids are sized for the few hours of peak demand each year. For the rest of the year much of their capacity is idle. A study by Duke University's Nicholas Institute examined the 22 largest balancing authorities in the United States, serving 95&nbsp;% of the grid. It estimated that 76&nbsp;GW of new large load could be connected without new generation or transmission if the new loads accepted curtailment for 0.25&nbsp;% of their annual operating hours, rising to about 98&nbsp;GW at 0.5&nbsp;% and 126&nbsp;GW at 1&nbsp;%, with an average curtailment event lasting about two hours [31], [32]. For comparison, total global data-centre capacity is of the order of 100&nbsp;GW [33].</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 9 &mdash; How much curtailment is that?</p>
<p>0.25&nbsp;% of 8,760&nbsp;h = <span class="ans">21.9 hours a year</span>; 0.5&nbsp;% = 43.8&nbsp;h; 1&nbsp;% = 87.6&nbsp;h. At an average of two hours per event, the 0.25&nbsp;% case is about eleven events a year, mostly on summer or winter peak days.</p>
<p>A 100&nbsp;MW campus that must cut 25&nbsp;MW for up to four hours without disturbing its computing needs a battery of 25 &times; 4 = <span class="ans">100&nbsp;MWh</span>, or can achieve the same by pausing deferrable training and batch jobs, or by a mix of the two.</p></div>

<p>The study is a first-order estimate, and critics point out that many data-centre contracts and workloads are not designed to be interrupted, so the full headroom will not be realised automatically [34]. But the principle is sound. AI training jobs checkpoint their progress and can pause; batch analytics can wait; even inference can be shifted between regions. On-site batteries, already installed for backup, can cover short events. A connection agreement that trades a small, bounded curtailment for a much faster connection is often attractive to both sides.</p>

<h3>B. Storage and smoothing</h3>
<p>Batteries in data centres have traditionally been sized for a few minutes of UPS autonomy. Larger battery systems can do much more: shave peaks, ride through curtailment events, absorb the rapid power swings of synchronous AI training, and provide frequency services to the grid. Because the grid sees a smoother, more predictable load, less network capacity has to be reserved. Lithium-ion and other modern batteries also replace part of the role of diesel generators, which run only for testing in most years but must be maintained and fuelled.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 10 &mdash; Smoothing a synchronous training load</p>
<p>A 100&nbsp;MW training cluster pauses all accelerators together at a checkpoint, and its load drops by 30&nbsp;MW within about a second (assumed). Suppose the grid operator limits the ramp of a large load to 10&nbsp;MW per minute (assumed). On-site storage must then absorb the difference and release the change gradually over 30/10 = 3 minutes.</p>
<p>Power rating needed = <span class="ans">30&nbsp;MW</span>. Energy shifted = &frac12; &times; 30&nbsp;MW &times; 3&nbsp;min = 45&nbsp;MW&middot;min = <span class="ans">0.75&nbsp;MWh</span>. The task needs high power for minutes, not energy for hours, which suits supercapacitors or batteries designed for high C-rates, and can share hardware with the UPS. Software can help too: staggering checkpoints across groups of accelerators, or briefly running dummy work to hold the load steady, reduces the swing at source.</p></div>

<h3>C. More from the existing network</h3>
<p>The IEA estimates that grid-enhancing technologies, which include dynamic line rating, advanced high-capacity conductors and power-flow control, could unlock up to 175&nbsp;GW of transmission capacity without building new lines, more than the increase in data-centre load to 2030 in its Base Case [1], [7]. Dynamic line rating is a good example of the instrumentation approach: a line's safe rating depends on its conductor temperature, which in turn depends on wind and ambient temperature. Measuring these instead of assuming worst-case conditions typically reveals spare capacity on most days.</p>

<h3>D. Siting</h3>
<p>Not every computation needs to be done near its users. Training of large models, and much batch processing, tolerates latency and can be placed where clean power is abundant, the climate is cool or water is plentiful. Inference that must answer within milliseconds needs to be closer to users. Separating the two in planning, and steering the flexible portion to regions with surplus generation, eases the pressure on congested urban grids.</p>

<h2>IX. Heat and Water</h2>
<h3>A. Reusing the heat</h3>
<p>Almost all the electricity a data centre uses ends up as low-grade heat. In cold countries that heat can warm homes. Meta's data centre at Odense, Denmark, passes water from the city's district-heating network through its cooling coils; large ammonia heat pumps then raise it to 70 to 75&nbsp;&deg;C for the network [35], [36]. The first phase was designed to recover 100,000&nbsp;MWh a year, enough for 6,900 homes [35]; the expanded heat-pump plant, about 45&nbsp;MW of heat, is designed to recover 215,000&nbsp;MWh a year, and the heating company reports supplying the equivalent of about 11,000 households [36], [37]. Warm-water liquid cooling makes such reuse easier, because heat leaving the servers at 45 to 60&nbsp;&deg;C needs a smaller temperature lift.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 11 &mdash; Heat from a 20 MW liquid-cooled campus</p>
<p>IT load 20&nbsp;MW; 75&nbsp;% captured in the liquid loop at about 45&nbsp;&deg;C, giving <i>Q</i><sub>src</sub> = 15&nbsp;MW. A heat pump lifting it to 70&nbsp;&deg;C with an assumed COP of 4 delivers</p>
<p class="eqn"><i>Q</i><sub>del</sub> = <i>Q</i><sub>src</sub> &times; <i>COP</i> / (<i>COP</i> &minus; 1) = 15 &times; 4/3 = 20&nbsp;MW &nbsp;&nbsp;&nbsp;(8)</p>
<p>for an electrical input of 5&nbsp;MW. At 95&nbsp;% availability that is <span class="ans">about 166&nbsp;GWh of heat a year</span>, comparable to the Odense scheme. In a cold city this heat displaces gas or coal boilers; the data centre's electricity is then used twice.</p></div>

<h3>B. Reusing heat in a hot country</h3>
<p>In India there is no district heating, so the Odense model does not transfer directly. The heat still has uses. Adsorption chillers can be driven by water at about 55 to 65&nbsp;&deg;C with a COP of roughly 0.5 to 0.6 (typical values); 15&nbsp;MW of recovered heat could then provide about 8&nbsp;MW of cooling for neighbouring offices or for the data centre's own air-cooled loads. Industrial users near data-centre parks, such as laundries, food processing, textile pre-heating and the pre-heating of feed water for thermal desalination, can use low-grade heat directly. These uses need planning at the scale of the industrial park, which is a reason for state data-centre policies to encourage siting next to suitable heat users.</p>

<h3>C. Water</h3>
<p>Water usage effectiveness (WUE) is the annual site water consumption divided by the IT energy, in litres per kilowatt-hour [38]. Evaporative cooling systems typically use about 1,800 to 2,900 litres per megawatt-hour, that is 1.8 to 2.9&nbsp;L/kWh [39]. Reported company averages are lower: Equinix reported 0.91&nbsp;L/kWh across its sites in 2025 and 1.41&nbsp;L/kWh at sites using evaporative cooling [40]. Lawrence Berkeley National Laboratory expects the US average site WUE to be about 0.45 to 0.48&nbsp;L/kWh [41]. The European Climate Neutral Data Centre Pact sets maximum WUE values by climate and water stress, down to 0.4&nbsp;L/kWh for potable water in areas of high water stress [42]. Closed-loop dry cooling uses almost no water at the site, at the cost of more electricity on hot days.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 12 &mdash; Water for a 100 MW campus</p>
<p>IT energy = 100&nbsp;MW &times; 8,760&nbsp;h = 876,000&nbsp;MWh a year.</p>
<p>At WUE 1.8&nbsp;L/kWh: water = 876 &times; 10<sup>6</sup> kWh &times; 1.8 = <span class="ans">1,577 million litres a year, or 4.3 million litres a day</span>. At the Indian urban supply norm of 135 litres per person per day [43], that is the daily water of about 32,000 people.</p>
<p>At WUE 0.4: 0.96 million litres a day. With closed-loop liquid cooling and dry coolers (WUE about 0.1): 0.24 million litres a day.</p></div>

<p>Water and electricity therefore have to be optimised together. In a water-stressed city the right choice may be dry cooling with a slightly higher PUE, using treated sewage water for any evaporative trim, rather than the lowest possible PUE bought with drinking water.</p>

<h2>X. India and Chennai</h2>
<h3>A. Growth</h3>
<p>India's data-centre industry is small by world standards but among the fastest-growing. Live capacity was about 296&nbsp;MW in 2016 [44]. The Ministry of Electronics and Information Technology reports growth from 375&nbsp;MW in 2020 to more than 1,500&nbsp;MW in 2025 [45]; CBRE puts the end-2025 figure at about 1,700&nbsp;MW after a record 440&nbsp;MW was added in that year [46]. By mid-2026 the seven main markets had 1,789&nbsp;MW in operation, 509&nbsp;MW under construction and 3,351&nbsp;MW at the planning stage, with about 3,860&nbsp;MW of new capacity expected by 2030 [47]. Savills expects total capacity to exceed 4&nbsp;GW by 2030 [48]. These capacities are IT power ratings; the electricity actually drawn depends on how fully the halls are loaded and on their PUE. S&amp;P Global expects India's data-centre electricity demand to grow nearly fivefold to about 57&nbsp;TWh by 2030, rising from 0.8&nbsp;% of national demand in 2024 to about 2.6&nbsp;%, and the Ministry of Power has estimated that data-centre demand could reach 13.6&nbsp;GW by 2031&ndash;32 [49].</p>

<figure class="wide"><img src="../img/data-centre-power-demand-efficiency/fig9_india.svg" alt=""><figcaption>Fig.&nbsp;9. Left: India's operational data-centre IT capacity, 2016 to 2026, and the projection for 2030 [44], [45], [47], [48]. Right: capacity by city in 2025 as reported by the Ministry of Electronics and IT [45]. Sources differ in definitions, so city figures from other reports vary.</figcaption></figure>

<h3>B. Chennai: the second hub</h3>
<p>Mumbai holds about half of India's capacity, with about 790&nbsp;MW in 2025; Chennai is second with about 305&nbsp;MW [45], and Mumbai and Chennai together account for about 70&nbsp;% of the market's annual absorption [48]. Chennai's advantage is connectivity: Tamil Nadu hosts more than 30&nbsp;% of India's submarine cable landings [50]. Its constraints are water and, increasingly, power. Chennai has a long history of water scarcity, and local reporting has questioned whether the city can afford the water and power demands of a data-centre boom [51]. In 2026 the state's industries minister said that Tamil Nadu would not allocate scarce urban land, water and power to large conventional data centres, and that the state was "happy to say no to water-guzzling data centres" [52]. The state's new Sustainable Data Centre Policy 2026&ndash;2031 emphasises renewable energy, efficient electricity use, reimbursement of wheeling charges and resource mapping [53]. Nationally, India still has no data-centre policy with uniform efficiency and water benchmarks [54]. Power is also the largest operating cost: about 55 to 60&nbsp;% of a typical Indian data centre's operating expenditure [12]. Efficiency is therefore both a public-interest issue and a direct business case.</p>

<h3>C. Engineering for a hot, humid, water-stressed coast</h3>
<p>The analysis of Sections&nbsp;IV to IX points to a distinct set of choices for Chennai and similar coastal cities (Table&nbsp;VI). The common thread is to move heat out of the building at as high a temperature as possible, so that it can be rejected without compressors or evaporated water, and to align flexible load with the hours when the state's renewable generation is plentiful.</p>

<div class="tblock wide"><div class="tcap"><span class="tn">TABLE VI</span><span class="tt">Efficiency Choices for Data Centres in Chennai and Similar Climates</span></div><table>
<thead>
<tr>
<th>Local condition</th>
<th>Consequence</th>
<th>Preferred engineering choice</th>
</tr>
</thead>
<tbody>
<tr>
<td>High dry-bulb and wet-bulb temperatures all year</td>
<td>Few hours of air-side free cooling at conventional temperatures</td>
<td>Warm-water liquid cooling (W32&ndash;W45) with dry coolers; chilled water at 15&ndash;20 &deg;C for remaining air loads</td>
</tr>
<tr>
<td>Urban water stress</td>
<td>Evaporative cooling competes with drinking water</td>
<td>Closed-loop cooling; any evaporative trim on treated sewage water; WUE caps</td>
</tr>
<tr>
<td>Large solar and wind share in Tamil Nadu; evening peak</td>
<td>Midday surplus, evening shortage</td>
<td>Shift training and batch work to solar hours; batteries to cover the evening peak</td>
</tr>
<tr>
<td>Power is 55&ndash;60 % of operating cost</td>
<td>Every kWh saved is a direct saving</td>
<td>Condition monitoring and continuous performance tracking of the cooling plant</td>
</tr>
<tr>
<td>No district heating</td>
<td>Waste heat has no ready buyer</td>
<td>Adsorption cooling; co-location with industrial heat users in data-centre parks</td>
</tr>
<tr>
<td>Coastal salt air</td>
<td>Corrosion of outdoor coils and electronics</td>
<td>Coated coils; filtered or indirect air paths; liquid loops</td>
</tr>
</tbody>
</table></div>
<div class="worked"><p class="wt">WORKED EXAMPLE 13 &mdash; India's fleet in 2030</p>
<p>India's projected data-centre demand in 2030 is about 57&nbsp;TWh [49], an average load of 57,000/8,760 = 6.5&nbsp;GW. No national average PUE is published; assume 1.6 for illustration.</p>
<p>Lifting the fleet average to 1.3 saves, by (3), 1 &minus; 1.3/1.6 = 18.75&nbsp;% = <span class="ans">10.7&nbsp;TWh a year, an average of 1.22&nbsp;GW</span>. Supplied by coal at an 85&nbsp;% plant load factor, that is the output of about <span class="ans">1.4&nbsp;GW of coal capacity</span>. A more modest improvement to 1.4 saves 7.1&nbsp;TWh, equivalent to about 1&nbsp;GW of coal capacity.</p></div>

<h3>D. Chennai and the Tamil Nadu grid</h3>
<p>Tamil Nadu's grid set a record peak demand of 21,724&nbsp;MW on 14 July 2026, driven by heat and cooling demand [55]. The state is also one of India's renewable leaders: about 9.6&nbsp;GW of solar and 12.3&nbsp;GW of wind capacity, with wind and solar together meeting close to 40&nbsp;% of daily demand on windy monsoon days and instantaneous solar output reaching about 7.9&nbsp;GW in April 2026 [56]&ndash;[58]. The data-centre cluster around Chennai therefore sits on a grid that is short of capacity in the evening, rich in solar power at midday and rich in wind power in the monsoon months.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 14 &mdash; The Chennai cluster against the state peak</p>
<p>Chennai's 305&nbsp;MW of IT capacity (2025), at an assumed 80&nbsp;% average loading and PUE 1.6, draws about 305 &times; 0.8 &times; 1.6 = <span class="ans">390&nbsp;MW, about 1.8&nbsp;% of the state's record peak</span>.</p>
<p>If the cluster grows to about 900&nbsp;MW of IT capacity (roughly tripling, in line with national projections), the same assumptions give 1,152&nbsp;MW, <span class="ans">about 5.3&nbsp;%</span> of today's peak. A fleet PUE of 1.3 instead of 1.6 would remove 900 &times; 0.8 &times; 0.3 = <span class="ans">216&nbsp;MW</span> from it, at every hour including the evening peak. If a further 15&nbsp;% of the load (about 170&nbsp;MW) were deferrable training or batch work moved into solar hours, the cluster's contribution to the evening peak would fall by roughly a third in total.</p></div>

<h3>E. What India can do</h3>
<p>Five measures would make a large difference at low cost. First, require metering and annual public reporting of PUE, WUE and renewable share for every data centre above a threshold size, as the European Union now requires of data centres of 500&nbsp;kW and above [59]. Second, set efficiency and water limits for new facilities that vary with local water stress, so that Chennai and Bengaluru face stricter water limits than coastal sites with seawater or treated-sewage options. Third, bring large data centres under a mandatory energy-audit and target regime, similar to the Perform, Achieve and Trade scheme for energy-intensive industries. Fourth, offer flexible-connection agreements and time-of-day tariffs that reward shifting load into solar hours. Fifth, plan data-centre parks next to heat users and renewable generation, so that waste heat and wheeled green power are designed in rather than added later.</p>

<h2>XI. Instrumentation: You Cannot Manage What You Do Not Measure</h2>
<p>Every lever in this paper depends on measurement. A surprising number of data centres know their total electricity bill and the load on each UPS, but not the power drawn by each chiller, pump and cooling tower, the flow and temperature difference in each chilled-water loop, or the utilisation of their servers. Without these, the operator cannot tell which machine is wasting energy, cannot verify that a retrofit worked, and cannot detect the slow drift described in Section&nbsp;VI-G. Building the measurement system is an instrumentation and data-engineering task of the kind familiar from test facilities and process plants.</p>

<h3>A. A metering hierarchy</h3>
<p>Electrical metering should follow the power path of Fig.&nbsp;1: the utility incomer; each medium-voltage feeder; the input and output of each UPS; each PDU or busway; and, through the server management controllers, each rack and server. ISO/IEC 30134-2 recognises PUE measured at different points along this path, from the UPS output to the IT equipment input, and the closer to the IT equipment, the more accurate the result [15]. On the mechanical side, each chiller, pump set, cooling-tower cell and air handler needs its own power meter, and each chilled-water and condenser-water loop needs flow meters and paired supply and return temperature sensors, so that the cooling actually delivered can be computed. Make-up and blow-down water meters on the cooling towers give WUE. Finally, temperature sensors at the inlets of a sample of racks show whether air management is working.</p>

<p>The thermal power carried by a water loop follows from the mass flow rate <i>&#7745;</i>, the specific heat <i>c</i><sub>p</sub> and the temperature difference &Delta;<i>T</i>:</p>

<p class="eqn"><i>Q</i> = <i>&#7745;</i> <i>c</i><sub>p</sub> &Delta;<i>T</i> &nbsp;&nbsp;&nbsp;(9)</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 15 &mdash; Measuring a chiller in service, and the cost of a low &Delta;T</p>
<p>A chilled-water loop carries 120&nbsp;kg/s (about 120&nbsp;L/s) with supply at 12&nbsp;&deg;C and return at 18&nbsp;&deg;C. By (9), <i>Q</i> = 120 &times; 4.186 &times; 6 = 3,014&nbsp;kW of cooling. The chiller's meter reads 600&nbsp;kW, so its in-service COP is 3,014/600 = <span class="ans">5.0, or 0.70&nbsp;kW per tonne of refrigeration</span> (1&nbsp;TR = 3.517&nbsp;kW). Trending this number against load and condenser-water temperature reveals fouling or refrigerant problems long before an alarm.</p>
<p>If poor valve control or bypassing lets the return temperature fall so that &Delta;<i>T</i> drops from 6 to 4&nbsp;K at the same load, the flow must rise by 6/4 = 1.5 times. By (5), pump power rises by up to 1.5<sup>3</sup> = <span class="ans">3.4 times</span> (2.8 times with 30&nbsp;% static head), and more chillers may have to run at poor part-load efficiency. This "low &Delta;T syndrome" is invisible without flow and temperature measurement.</p></div>

<h3>B. Performance indices worth trending</h3>
<p>Raw readings become useful when converted into performance indices that can be compared with the design value and tracked over time. Table&nbsp;VII lists the indices that, in the author's experience of monitoring rotating machinery and test rigs, give the earliest warning of lost efficiency.</p>

<div class="tblock wide long"><div class="tcap"><span class="tn">TABLE VII</span><span class="tt">Performance Indices for Continuous Monitoring</span></div><table>
<thead>
<tr>
<th>Index</th>
<th>Computed from</th>
<th>What a worsening trend means</th>
</tr>
</thead>
<tbody>
<tr>
<td>Chiller kW/TR (or COP) against load and condenser temperature</td>
<td>Chiller power; loop flow and &Delta;T</td>
<td>Fouling, refrigerant loss, control faults</td>
</tr>
<tr>
<td>Condenser and evaporator approach temperatures</td>
<td>Refrigerant and water temperatures</td>
<td>Tube fouling; low charge</td>
</tr>
<tr>
<td>Cooling-tower approach (leaving water minus wet-bulb)</td>
<td>Water temperature; ambient wet-bulb</td>
<td>Fill or nozzle fouling; fan or airflow fault</td>
</tr>
<tr>
<td>Loop &Delta;T at the plant</td>
<td>Supply and return temperatures</td>
<td>Bypassing, valve faults, over-pumping</td>
</tr>
<tr>
<td>Pump specific energy (kWh per m³ per metre of head)</td>
<td>Pump power, flow, differential pressure</td>
<td>Impeller wear; operation away from best-efficiency point</td>
</tr>
<tr>
<td>Fan power per unit airflow</td>
<td>Fan power; airflow or speed</td>
<td>Filter loading; blade or belt problems</td>
</tr>
<tr>
<td>Rack inlet temperature spread</td>
<td>Inlet sensors</td>
<td>Recirculation; missing blanking panels</td>
</tr>
<tr>
<td>UPS efficiency</td>
<td>UPS input and output power</td>
<td>Light loading; wrong operating mode</td>
</tr>
<tr>
<td>Server and accelerator utilisation</td>
<td>Management controllers; schedulers</td>
<td>Idle or comatose equipment</td>
</tr>
<tr>
<td>Energy per unit of work</td>
<td>Site energy; service metrics</td>
<td>The overall result of all of the above</td>
</tr>
<tr>
<td>Vibration levels and spectra of critical machines</td>
<td>Accelerometers</td>
<td>Unbalance, misalignment, bearing and gear wear (Table 4)</td>
</tr>
</tbody>
</table></div>
<h3>C. Sampling, data quality and closure</h3>
<p>Electrical and thermal quantities change slowly and are well served by one-minute averages. Vibration is different: bearing and gear-mesh frequencies need short records sampled at several kilohertz or more, taken at regular intervals and reduced to spectra and condition indicators before storage, so that years of trend fit in a modest database. Two disciplines keep the data trustworthy. The first is calibration and periodic cross-checking of flow meters and temperature sensors, since a 0.3&nbsp;K error in a 6&nbsp;K &Delta;T is a 5&nbsp;% error in measured cooling. The second is energy-balance closure: the sum of the sub-meters should match the incomer to within a few per cent, and the heat rejected by the towers should match the electricity consumed plus any heat exported. When the balance does not close, a meter is wrong, and decisions based on it will be wrong too.</p>

<h2>XII. A Retrofit Road Map for Existing Sites</h2>
<h3>A. A worked site case: a 4 MW colocation hall in Chennai</h3>
<p>To show how the measures combine on one site, consider an air-cooled colocation hall in Chennai with an average IT load of 4,000&nbsp;kW and a PUE of 1.75, typical of a facility built a decade ago. Its overhead of 0.75&nbsp;kW per kW of IT is assumed to split into 0.55 for cooling, 0.15 for power-chain losses and 0.05 for lighting and other loads. The effect assumed for each step, listed in Table&nbsp;VIII, is a conservative figure from the earlier sections; for example, raising chilled water from 7 to 15&nbsp;&deg;C saves about a quarter of chiller power by Example&nbsp;6, and chillers are about 60&nbsp;% of the cooling load, so cooling power falls by about 15&nbsp;%. The steps are applied one after another, so each acts on what is left after the previous one.</p>

<div class="tblock wide"><div class="tcap"><span class="tn">TABLE VIII</span><span class="tt">Step-by-Step Retrofit of a 4 MW IT Colocation Hall (Assumed Step Effects)</span></div><table>
<thead>
<tr>
<th>Step</th>
<th>Assumed effect</th>
<th>IT (kW)</th>
<th>PUE</th>
<th>Site (kW)</th>
<th>Cumulative saving (kW)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Baseline</td>
<td>&mdash;</td>
<td>4,000</td>
<td>1.750</td>
<td>7,000</td>
<td>&mdash;</td>
</tr>
<tr>
<td>Remove comatose servers; consolidate</td>
<td>IT &minus;8 %</td>
<td>3,680</td>
<td>1.750</td>
<td>6,440</td>
<td>560</td>
</tr>
<tr>
<td>Containment, blanking, higher set points</td>
<td>Cooling &minus;15 %</td>
<td>3,680</td>
<td>1.667</td>
<td>6,136</td>
<td>864</td>
</tr>
<tr>
<td>Run N+1 fans slowly; VSDs; pump pressure reset</td>
<td>Cooling &minus;15 %</td>
<td>3,680</td>
<td>1.597</td>
<td>5,878</td>
<td>1,122</td>
</tr>
<tr>
<td>Chilled water 7 &rarr; 15 &deg;C; chiller sequencing</td>
<td>Cooling &minus;15 %</td>
<td>3,680</td>
<td>1.538</td>
<td>5,659</td>
<td>1,341</td>
</tr>
<tr>
<td>Modular UPS in eco-mode; Titanium PSUs</td>
<td>Losses 0.15 &rarr; 0.08; IT &minus;2 %</td>
<td>3,606</td>
<td>1.468</td>
<td>5,293</td>
<td>1,707</td>
</tr>
<tr>
<td>Condition monitoring; set-point analytics</td>
<td>Cooling &minus;5 %</td>
<td>3,606</td>
<td>1.451</td>
<td>5,233</td>
<td>1,768</td>
</tr>
<tr>
<td>LED lighting; controls</td>
<td>Other 0.05 &rarr; 0.04</td>
<td>3,606</td>
<td>1.441</td>
<td>5,196</td>
<td>1,804</td>
</tr>
</tbody>
</table></div>
<figure class="wide"><img src="../img/data-centre-power-demand-efficiency/fig11_site_case.svg" alt=""><figcaption>Fig.&nbsp;10. Site power of the Chennai case hall after each step of Table&nbsp;VIII. Hatched bars are cooling measures. The vertical axis starts at 4,000&nbsp;kW to make the steps visible.</figcaption></figure>

<div class="worked"><p class="wt">WORKED EXAMPLE 16 &mdash; What the Chennai hall gains</p>
<p>Site power falls from 7,000 to 5,196&nbsp;kW, a saving of 1,804&nbsp;kW or <span class="ans">25.8&nbsp;%</span>, and PUE falls from 1.75 to 1.44.</p>
<p>Annual energy saved = 1,804 &times; 8,760 = <span class="ans">15,800&nbsp;MWh</span>. At an assumed &#8377;8/kWh that is <span class="ans">about &#8377;12.6&nbsp;crore a year</span>. At the Indian grid's weighted average emission factor of 0.727&nbsp;t&nbsp;CO&#8322;/MWh for 2023&ndash;24 [60], it avoids about <span class="ans">11,500&nbsp;t of CO&#8322; a year</span>.</p>
<p>Seen as capacity: the existing 7,000&nbsp;kW grid connection could now supply 7,000/1.441 = 4,858&nbsp;kW of IT load, that is <span class="ans">about 1,250&nbsp;kW more IT capacity</span> without a new connection. In a city where new connections take years, that headroom may be worth more than the energy saving.</p></div>

<p>About three-quarters of the saving in this case comes from the first four steps, which need little capital apart from variable-speed drives: removing idle servers, airflow management, set points, and running redundant equipment slowly. Most of the rest comes from power equipment replaced at its normal end of life. None of it requires liquid cooling or a new building.</p>

<h3>B. The road map</h3>
<p>Most of the world's data-centre floor space will still be in use in 2030, so retrofits matter as much as new designs. Table&nbsp;IX groups the measures by cost and speed. Payback periods are the author's indicative estimates for a typical air-cooled enterprise or colocation site at Indian tariffs; actual values depend on the site.</p>

<div class="tblock wide long"><div class="tcap"><span class="tn">TABLE IX</span><span class="tt">Retrofit Road Map (Indicative)</span></div><table>
<thead>
<tr>
<th>Phase</th>
<th>Measure</th>
<th>Layer</th>
<th>Typical effect</th>
<th>Capital cost</th>
<th>Indicative payback</th>
</tr>
</thead>
<tbody>
<tr>
<td>0&ndash;6 months</td>
<td>Inventory; remove comatose servers</td>
<td>IT</td>
<td>Up to 20&ndash;30 % of servers in older estates</td>
<td>Very low</td>
<td>Weeks</td>
</tr>
<tr>
<td>0&ndash;6 months</td>
<td>Blanking panels, sealing, aisle containment</td>
<td>Cooling</td>
<td>Enables higher set points</td>
<td>Low</td>
<td>Months</td>
</tr>
<tr>
<td>0&ndash;6 months</td>
<td>Raise supply air and chilled-water set points within ASHRAE range</td>
<td>Cooling</td>
<td>Up to about 4 % of cooling energy per &deg;C</td>
<td>None</td>
<td>Immediate</td>
</tr>
<tr>
<td>0&ndash;6 months</td>
<td>Run N+1 fans at reduced speed; reset pump pressure</td>
<td>Cooling</td>
<td>About 30 % of fan energy (Example&nbsp;5)</td>
<td>None to low</td>
<td>Immediate</td>
</tr>
<tr>
<td>0&ndash;6 months</td>
<td>Sequence chillers and towers by measured efficiency</td>
<td>Cooling</td>
<td>Several % of plant energy</td>
<td>Low</td>
<td>Months</td>
</tr>
<tr>
<td>6&ndash;24 months</td>
<td>Variable-speed drives or EC fans on fixed-speed equipment</td>
<td>Cooling</td>
<td>30&ndash;50 % of that equipment's energy</td>
<td>Medium</td>
<td>1&ndash;3 years</td>
</tr>
<tr>
<td>6&ndash;24 months</td>
<td>Virtualise and consolidate; enable power management</td>
<td>IT</td>
<td>Up to two-thirds of affected IT power (Example&nbsp;4)</td>
<td>Low to medium</td>
<td>Under 1 year</td>
</tr>
<tr>
<td>6&ndash;24 months</td>
<td>Modular UPS, eco-mode, efficient PSUs at refresh</td>
<td>Power</td>
<td>Several % of total (Example&nbsp;7)</td>
<td>Medium</td>
<td>2&ndash;4 years</td>
</tr>
<tr>
<td>6&ndash;24 months</td>
<td>Condition monitoring and performance tracking of cooling plant</td>
<td>Cooling</td>
<td>Holds plant near design efficiency</td>
<td>Medium</td>
<td>1&ndash;2 years</td>
</tr>
<tr>
<td>6&ndash;24 months</td>
<td>Data-driven set-point optimisation</td>
<td>Cooling</td>
<td>Up to 40 % of cooling energy at best [30]</td>
<td>Medium</td>
<td>1&ndash;2 years</td>
</tr>
<tr>
<td>2&ndash;5 years</td>
<td>Direct-to-chip liquid cooling for dense rows; warm-water loop</td>
<td>Cooling</td>
<td>About 10 % of total power (Section&nbsp;VI-D)</td>
<td>High</td>
<td>3&ndash;6 years</td>
</tr>
<tr>
<td>2&ndash;5 years</td>
<td>Replace old chillers and transformers</td>
<td>Cooling, power</td>
<td>Large where equipment is old</td>
<td>High</td>
<td>4&ndash;8 years</td>
</tr>
<tr>
<td>2&ndash;5 years</td>
<td>Batteries for peak shaving and flexibility contracts</td>
<td>Grid</td>
<td>Faster connection; lower demand charges</td>
<td>High</td>
<td>Depends on tariff</td>
</tr>
<tr>
<td>2&ndash;5 years</td>
<td>Heat-reuse connection</td>
<td>Heat</td>
<td>Displaces other fuels</td>
<td>High</td>
<td>Depends on heat buyer</td>
</tr>
<tr>
<td>New builds</td>
<td>800 V DC, closed-loop liquid cooling, siting near clean power and heat users</td>
<td>All</td>
<td>Design PUE near 1.1; low WUE</td>
<td>Part of project</td>
<td>&mdash;</td>
</tr>
</tbody>
</table></div>
<p>The first phase deserves emphasis. Its measures cost almost nothing, need no new equipment and are reversible, yet together they commonly recover a large part of the gap between an average site and a good one. They are held back mainly by habit, by split responsibilities between IT and facilities teams, and by the fear of change in a facility whose first duty is never to stop. A data centre that does not measure the energy use of its own cooling plant cannot manage it.</p>

<h3>C. Common objections</h3>
<p>Efficiency measures in data centres often stall not because they fail technically but because of concerns about reliability. Table&nbsp;X summarises the common objections and the safeguards that answer them.</p>

<div class="tblock wide"><div class="tcap"><span class="tn">TABLE X</span><span class="tt">Common Objections to Efficiency Measures and Their Safeguards</span></div><table>
<thead>
<tr>
<th>Objection</th>
<th>What the evidence and practice show</th>
<th>Safeguard</th>
</tr>
</thead>
<tbody>
<tr>
<td>"Warmer rooms will cause failures."</td>
<td>ASHRAE's recommended range (18&ndash;27 &deg;C) was set with IT manufacturers; most rooms still run well below its top [25], [27]</td>
<td>Raise in steps of 1 &deg;C; watch rack inlet spread and server fan speeds</td>
</tr>
<tr>
<td>"Eco-mode UPS exposes the load to the grid."</td>
<td>Modern units transfer to the inverter within milliseconds when the supply deviates</td>
<td>Enable on well-conditioned feeds first; log every transfer</td>
</tr>
<tr>
<td>"We cannot switch off a server if we do not know what it does."</td>
<td>That uncertainty is the reason a quarter or more of servers do nothing [24]</td>
<td>Disconnect from the network first; power off after a waiting period; then remove</td>
</tr>
<tr>
<td>"Running all N+1 fans or pumps wears them out."</td>
<td>At reduced speed, bearing loads and wear are lower, not higher</td>
<td>Rotate duty; monitor vibration (Table&nbsp;IV)</td>
</tr>
<tr>
<td>"Liquid cooling will leak onto the servers."</td>
<td>Leaks are a design and maintenance issue, as in any hydronic system</td>
<td>Negative-pressure or leak-detecting loops; quick-disconnect couplings; commissioning tests</td>
</tr>
<tr>
<td>"PUE is already good enough."</td>
<td>PUE ignores idle IT, water and heat (Section&nbsp;III-C)</td>
<td>Track energy per unit of work and WUE as well</td>
</tr>
<tr>
<td>"Efficiency only invites more demand."</td>
<td>True in part (Section&nbsp;XIII-C); but it lowers cost and emissions per unit of service</td>
<td>Pair efficiency with disclosure and clean supply</td>
</tr>
</tbody>
</table></div>
<h2>XIII. How Much of the Surge Can Efficiency Absorb?</h2>
<h3>A. Summary of the worked examples</h3>
<div class="tblock wide long"><div class="tcap"><span class="tn">TABLE XI</span><span class="tt">Summary of the Worked Examples</span></div><table>
<thead>
<tr>
<th>No.</th>
<th>Lever</th>
<th>Case</th>
<th>Result</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Facility PUE</td>
<td>Global fleet 2024, 1.54 &rarr; 1.30</td>
<td>&minus;64.7 TWh/yr (15.6 %)</td>
</tr>
<tr>
<td>2</td>
<td>Model routing and mix</td>
<td>1 billion queries/day at 0.3 Wh</td>
<td>Routing &minus;63 %; 10 % agentic at 100&times;: &times;10.9</td>
</tr>
<tr>
<td>3</td>
<td>Idle servers</td>
<td>4,000 servers, 25 % comatose, PUE 1.7</td>
<td>2,681 MWh/yr; &#8377;2.1 crore/yr</td>
</tr>
<tr>
<td>4</td>
<td>Consolidation</td>
<td>100 servers at 12 % &rarr; 24 at 50 %</td>
<td>&minus;66 % IT power</td>
</tr>
<tr>
<td>5</td>
<td>Fan affinity</td>
<td>Six N+1 fans at 5/6 speed, 10 MW hall</td>
<td>&minus;30.6 % fan power; &minus;1,600 MWh/yr</td>
</tr>
<tr>
<td>6</td>
<td>Chilled-water temperature</td>
<td>7 &rarr; 18 &deg;C, 40 &deg;C condensing</td>
<td>&minus;34 % compressor power (&asymp;3.7 %/K)</td>
</tr>
<tr>
<td>7</td>
<td>Conversion chain</td>
<td>100 MW IT, 83.1 % &rarr; 93.6 %</td>
<td>&minus;13.6 MW; &minus;119 GWh/yr</td>
</tr>
<tr>
<td>8</td>
<td>800 V DC</td>
<td>1 MW, vs 415 V AC; 200 kW rack vs 54 V</td>
<td>&minus;51 % conductor loss; 219&times; lower rack I²R</td>
</tr>
<tr>
<td>9</td>
<td>Flexibility</td>
<td>0.25 % curtailment</td>
<td>21.9 h/yr; 100 MWh battery for 100 MW campus</td>
</tr>
<tr>
<td>10</td>
<td>Load smoothing</td>
<td>30 MW swing, 10 MW/min ramp limit</td>
<td>30 MW, 0.75 MWh storage</td>
</tr>
<tr>
<td>11</td>
<td>Heat reuse</td>
<td>20 MW IT, heat pump COP 4</td>
<td>20 MW heat; 166 GWh/yr</td>
</tr>
<tr>
<td>12</td>
<td>Water</td>
<td>100 MW IT, WUE 1.8 &rarr; 0.1</td>
<td>4.3 &rarr; 0.24 million L/day</td>
</tr>
<tr>
<td>13</td>
<td>India fleet</td>
<td>57 TWh in 2030, PUE 1.6 &rarr; 1.3</td>
<td>&minus;10.7 TWh/yr; &asymp;1.4 GW coal</td>
</tr>
<tr>
<td>14</td>
<td>Chennai cluster</td>
<td>305 &rarr; 900 MW IT, PUE 1.6, 80 % load</td>
<td>1.8 % &rarr; 5.3 % of TN peak; PUE 1.3 saves 216 MW</td>
</tr>
<tr>
<td>15</td>
<td>Measurement</td>
<td>120 kg/s, &Delta;T 6 K, 600 kW chiller</td>
<td>COP 5.0 (0.70 kW/TR); low &Delta;T 6 &rarr; 4 K: up to 3.4&times; pump power</td>
</tr>
<tr>
<td>16</td>
<td>Site case, Chennai</td>
<td>4 MW IT hall, PUE 1.75, seven steps</td>
<td>&minus;25.8 %; 15,800 MWh/yr; &#8377;12.6 crore/yr; +1,250 kW IT headroom</td>
</tr>
</tbody>
</table></div>
<h3>B. An indicative estimate for 2030</h3>
<p>To see what the levers could add up to at global scale, they are applied to the IEA's 2030 Base Case of 945&nbsp;TWh. The following assumptions are the author's, chosen to be plausible rather than precise: the 2030 fleet would otherwise average a PUE of 1.45; IT energy is split equally between conventional and AI workloads; and the savings are additional to the efficiency gains already in the IEA projection. A "low" push lowers average PUE to 1.35, removes 2&nbsp;% of power-chain losses, and saves 10&nbsp;% of conventional and 10&nbsp;% of AI IT energy through idle-server removal, consolidation, better utilisation and model-serving efficiency. A "high" push lowers PUE to 1.25, removes 5&nbsp;% of chain losses, and saves 20&nbsp;% and 25&nbsp;% of conventional and AI IT energy. The savings are applied multiplicatively, so they do not double-count.</p>

<figure class="wide"><img src="../img/data-centre-power-demand-efficiency/fig10_wedges.svg" alt=""><figcaption>Fig.&nbsp;11. Author's indicative estimate of what an efficiency push beyond the IEA Base Case could remove from 2030 consumption. The low push removes about 169&nbsp;TWh (32&nbsp;% of the 2024&ndash;2030 growth) and the high push about 345&nbsp;TWh (65&nbsp;%).</figcaption></figure>

<div class="tblock wide"><div class="tcap"><span class="tn">TABLE XII</span><span class="tt">Indicative 2030 Savings by Lever (TWh/yr)</span></div><table>
<thead>
<tr>
<th>Lever</th>
<th>Low push</th>
<th>High push</th>
</tr>
</thead>
<tbody>
<tr>
<td>Conventional servers: idle removal, consolidation</td>
<td>47</td>
<td>95</td>
</tr>
<tr>
<td>AI serving: utilisation, smaller models, batching</td>
<td>47</td>
<td>118</td>
</tr>
<tr>
<td>Power chain: fewer conversions, better PSUs</td>
<td>17</td>
<td>37</td>
</tr>
<tr>
<td>Cooling and facility (PUE)</td>
<td>58</td>
<td>96</td>
</tr>
<tr>
<td><b>Total saving</b></td>
<td><b>169</b></td>
<td><b>345</b></td>
</tr>
<tr>
<td>2030 consumption</td>
<td>776</td>
<td>600</td>
</tr>
<tr>
<td>Share of 2024&ndash;2030 growth (530 TWh) offset</td>
<td>32 %</td>
<td>65 %</td>
</tr>
</tbody>
</table></div>
<p>The result is that efficiency could plausibly offset one-third to two-thirds of the projected growth. The high case would hold 2030 consumption to about 600&nbsp;TWh instead of 945&nbsp;TWh, roughly the level that continued growth at the 2025 rate would reach around 2027. Two features of the estimate deserve comment. The largest wedges are in the IT and software layers, not in the facility, which confirms the point of Fig.&nbsp;1: savings at the bottom of the chain are multiplied by everything above. And the facility wedge, though smaller, is the most certain, because the technologies are mature and the physics is well understood.</p>

<h3>C. Three caveats</h3>
<p><span class="kw">Rebound.</span> When a service becomes cheaper to provide, more of it is used. Energy per AI query has fallen by an order of magnitude a year, yet total AI electricity use has risen fast, because cheaper computation has been spent on longer reasoning, video and agents [2]. Efficiency gains therefore lower the cost of meeting a given demand but do not, by themselves, cap total demand. Whether the saved energy is banked or spent on more computation is a choice for markets and policy, not a law of engineering.</p>

<p><span class="kw">Baseline overlap.</span> The IEA's projections already include continuing efficiency improvement. The savings in Table&nbsp;XII are meant to be additional, but the boundary is uncertain, and part of what is shown may already be in the baseline.</p>

<p><span class="kw">Energy is not capacity.</span> Annual energy savings do not automatically reduce the peak demand that a local grid must serve. For connecting new campuses, the flexibility and storage measures of Section&nbsp;VIII, which save little energy, may matter more than the efficiency measures that save a great deal.</p>

<h3>D. What efficiency cannot do</h3>
<p>Efficiency reduces the amount of new supply needed; it does not remove the need. The IEA expects about half of the growth in data-centre demand to 2030 to be met by renewables supported by storage and the wider grid, with natural gas adding about 175&nbsp;TWh, mainly in the United States, nuclear contributing a similar amount, and the first small modular reactors coming online around 2030 [1]. Emissions from the electricity used by data centres are expected to rise from about 180 to about 300 million tonnes of CO&#8322; by 2035 [61]. The case for efficiency is therefore not that it replaces new generation, but that it lowers how much must be built, gives grids time to build it, and makes every unit of new clean supply go further.</p>

<h3>E. Looking towards 2035</h3>
<p>The direction of the technology is reasonably clear even where the volumes are not. Rack power will keep rising, with megawatt-class racks planned from 2027 [10], which makes liquid cooling the default for new AI capacity and pushes power distribution towards 800&nbsp;V DC. Warm-water cooling will make chiller-free operation possible in most climates, including India's, and will make heat reuse cheaper wherever there is a buyer. Energy per AI task will probably keep falling quickly, while the mix of tasks shifts towards heavier uses. The IEA's 2035 range, from about 970&nbsp;TWh with high efficiency to more than 1,700&nbsp;TWh in its Lift-Off case [6], is in effect a range of outcomes for how far efficiency keeps pace with the growth in use. Which end the world reaches depends less on any single breakthrough than on whether the proven measures described in this paper are applied across the whole fleet, old and new.</p>

<h2>XIV. Recommendations</h2>
<p><b>For data-centre operators.</b> Measure energy per unit of useful work, not only PUE, and publish it. Run an annual hunt for comatose servers. Raise temperatures to the top of the ASHRAE recommended range and run water as warm as the equipment allows. Put variable-speed drives on every fan, pump and tower, and run redundant units slowly rather than keeping them idle. Monitor the condition and performance of cooling-plant machinery continuously. Design every new hall to be liquid-ready, and every new campus with heat reuse and flexible operation in mind.</p>

<p><b>For AI developers and cloud providers.</b> Report energy per query and per training run. Route requests to the smallest model that can answer them well, set sensible defaults for reasoning length, and schedule deferrable training into hours of surplus clean power.</p>

<p><b>For utilities and regulators.</b> Offer flexible-connection agreements that trade bounded curtailment for faster connection. Deploy grid-enhancing technologies on congested corridors. Use time-of-day tariffs that reward load shifting. Plan transmission with the data-centre pipeline in view.</p>

<p><b>For governments.</b> Require metering and disclosure of PUE, WUE and renewable share. Set minimum efficiency standards for new facilities and water limits that vary with local water stress. Where a heat network or industrial heat user exists, require new data centres to offer their heat. In India, bring large data centres into the national energy-efficiency framework and plan data-centre parks around renewable supply and heat users.</p>

<h2>XV. Conclusions</h2>
<p>1) The surge in data-centre electricity demand is real and fast: from about 415&nbsp;TWh in 2024 to about 945&nbsp;TWh by 2030 in the IEA Base Case, with 17&nbsp;% growth in 2025 alone. Its sharpest effect is local, on grid connections and city networks, rather than on world supply.</p>

<p>2) A large part of the existing fleet runs far below proven practice. The global average PUE has hardly moved from about 1.54 in six years, while the best facilities operate near 1.1. Raising the fleet to 1.30 would alone cut consumption by 15.6&nbsp;%.</p>

<p>3) The biggest savings lie in the IT and software layers, because each watt saved there is also saved in conversion and cooling. Comatose servers, low utilisation and inefficient model serving are management problems with inexpensive solutions.</p>

<p>4) In the facility, the classical laws of rotating machinery and refrigeration govern the savings: the cube law for fans and pumps, the dependence of chiller COP on temperature lift, and the multiplication of losses through the conversion chain. Variable speed, warmer water, liquid cooling, fewer conversions and higher distribution voltage each recover several per cent, and condition monitoring keeps them recovered.</p>

<p>5) Working with the grid, through flexibility, storage and better use of existing lines, can connect new load faster even where it saves little energy.</p>

<p>6) In India, where capacity is heading above 4&nbsp;GW by 2030 and Chennai is the second hub, the tropical climate and water stress make warm-water liquid cooling, closed-loop heat rejection and solar-hour load shifting the natural choices. A fleet PUE of 1.3 instead of 1.6 would save about 10.7&nbsp;TWh a year by 2030.</p>

<p>7) On the author's indicative estimate, a determined efficiency push could offset one-third to two-thirds of the growth expected to 2030. Efficiency does not remove the need for new clean generation and transmission, and cheaper computation invites more of it. But it is the fastest, cheapest and most certain resource available, and it buys the time that building new supply requires.</p>

<h2>Appendix: Abbreviations and Symbols</h2>
<div class="tblock wide"><div class="tcap"><span class="tn">TABLE XIII</span><span class="tt">Abbreviations and Symbols</span></div><table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
<th>Term</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>AC, DC</td>
<td>Alternating, direct current</td>
<td>PSU</td>
<td>Power supply unit (server)</td>
</tr>
<tr>
<td>CDU</td>
<td>Coolant distribution unit</td>
<td>PUE</td>
<td>Power usage effectiveness, (1)</td>
</tr>
<tr>
<td>COP</td>
<td>Coefficient of performance, (6)</td>
<td>SiC</td>
<td>Silicon carbide</td>
</tr>
<tr>
<td>CRAH</td>
<td>Computer-room air handler</td>
<td>TR</td>
<td>Tonne of refrigeration (3.517 kW)</td>
</tr>
<tr>
<td>CUE</td>
<td>Carbon usage effectiveness</td>
<td>UPS</td>
<td>Uninterruptible power supply</td>
</tr>
<tr>
<td>IT</td>
<td>Servers, storage and network</td>
<td>VSD</td>
<td>Variable-speed drive</td>
</tr>
<tr>
<td>MV, LV</td>
<td>Medium, low voltage</td>
<td>WUE</td>
<td>Water usage effectiveness (L/kWh)</td>
</tr>
<tr>
<td>N+1</td>
<td>One unit beyond what the duty needs</td>
<td><i>N</i>, <i>Q</i>, <i>H</i>, <i>P</i></td>
<td>Speed, flow, head, power, (5)</td>
</tr>
<tr>
<td>PDU</td>
<td>Power distribution unit</td>
<td><i>T</i><sub>e</sub>, <i>T</i><sub>c</sub></td>
<td>Evaporating, condensing temperature (K)</td>
</tr>
<tr>
<td>PLF</td>
<td>Plant load factor</td>
<td><i>u</i></td>
<td>Server utilisation, 0&ndash;1, (4)</td>
</tr>
</tbody>
</table></div>
<h2>Acknowledgment</h2>
<p>The author acknowledges the use of Claude (Anthropic), a large language model, for literature and data search, drafting assistance and the scripts used for the worked calculations and figures. Facts and figures were checked against the cited sources, assumed values are marked as such, and the interpretations and conclusions are the author&rsquo;s own.</p>

<h2>References</h2>
<div class="refs"><ol>
<li>International Energy Agency, <i>Energy and AI</i>, World Energy Outlook Special Report. Paris, France: IEA, Apr. 2025. [Online]. Available: <a href="https://www.iea.org/reports/energy-and-ai">https://www.iea.org/reports/energy-and-ai</a></li>
<li>International Energy Agency, <i>Key Questions on Energy and AI</i>, World Energy Outlook Special Report. Paris, France: IEA, Apr. 2026. [Online]. Available: <a href="https://www.iea.org/reports/key-questions-on-energy-and-ai">https://www.iea.org/reports/key-questions-on-energy-and-ai</a></li>
<li>IET Engineering Exchange, &ldquo;IEA warns AI data centre electricity use will triple by 2030,&rdquo; 2026. [Online]. Available: <a href="https://engx.theiet.org/b/articles/posts/iea-warns-ai-data-centre-electricity-use-will-triple-by-2030">https://engx.theiet.org/b/articles/posts/iea-warns-ai-data-centre-electricity-use-will-triple-by-2030</a></li>
<li>D. Donnellan <i>et al.</i>, &ldquo;Uptime Institute Global Data Center Survey 2025,&rdquo; Uptime Institute, Keynote Rep. 180, Jul. 2025. [Online]. Available: <a href="https://intelligence.uptimeinstitute.com/resource/uptime-institute-global-data-center-survey-2025">https://intelligence.uptimeinstitute.com/resource/uptime-institute-global-data-center-survey-2025</a></li>
<li>Eco-Business, &ldquo;AI&rsquo;s energy appetite is outpacing deployment of AI-based climate solutions: IEA,&rdquo; 2026. [Online]. Available: <a href="https://www.eco-business.com/news/ais-energy-appetite-is-outpacing-deployment-of-ai-based-climate-solutions-iea/">https://www.eco-business.com/news/ais-energy-appetite-is-outpacing-deployment-of-ai-based-climate-solutions-iea/</a></li>
<li>International Energy Agency, &ldquo;Energy demand from AI,&rdquo; in <i>Energy and AI</i>. Paris, France: IEA, 2025. [Online]. Available: <a href="https://www.iea.org/reports/energy-and-ai/energy-demand-from-ai">https://www.iea.org/reports/energy-and-ai/energy-demand-from-ai</a></li>
<li>NS Energy, &ldquo;Energy and AI: key findings from the IEA,&rdquo; 2025. [Online]. Available: <a href="https://www.nsenergybusiness.com/analysis/energy-and-ai-key-findings-from-the-iea/">https://www.nsenergybusiness.com/analysis/energy-and-ai-key-findings-from-the-iea/</a></li>
<li>Euronews, &ldquo;Data centre energy consumption could double by 2030, straining grids, IEA warns,&rdquo; 19 Nov. 2026. [Online]. Available: <a href="https://www.euronews.com/2026/11/19/data-centre-energy-consumption-could-double-by-2030-straining-grids-iea-warns">https://www.euronews.com/2026/11/19/data-centre-energy-consumption-could-double-by-2030-straining-grids-iea-warns</a></li>
<li>Uptime Institute, &ldquo;The growing PUE advantage of larger data centers,&rdquo; UII Update 518, 6 Aug. 2026. [Online]. Available: <a href="https://intelligence.uptimeinstitute.com/resource/growing-pue-advantage-larger-data-centers">https://intelligence.uptimeinstitute.com/resource/growing-pue-advantage-larger-data-centers</a></li>
<li>NVIDIA, &ldquo;NVIDIA 800 VDC architecture will power the next generation of AI factories,&rdquo; NVIDIA Technical Blog, 2025. [Online]. Available: <a href="https://developer.nvidia.com/blog/nvidia-800-v-hvdc-architecture-will-power-the-next-generation-of-ai-factories/">https://developer.nvidia.com/blog/nvidia-800-v-hvdc-architecture-will-power-the-next-generation-of-ai-factories/</a></li>
<li>NVIDIA, &ldquo;Building the 800 VDC ecosystem for efficient, scalable AI factories,&rdquo; NVIDIA Technical Blog, 2025. [Online]. Available: <a href="https://developer.nvidia.com/blog/building-the-800-vdc-ecosystem-for-efficient-scalable-ai-factories">https://developer.nvidia.com/blog/building-the-800-vdc-ecosystem-for-efficient-scalable-ai-factories</a></li>
<li>GRI Institute, &ldquo;India data centres: powering the 9 GW ambition amid grid constraints,&rdquo; 2026. [Online]. Available: <a href="https://news.griinstitute.org/en/real-estate/india-data-centres-powering-the-9-gw-ambition-amid-grid-constraints">https://news.griinstitute.org/en/real-estate/india-data-centres-powering-the-9-gw-ambition-amid-grid-constraints</a></li>
<li>The Star, &ldquo;India&rsquo;s data centre boom is straining its power grid,&rdquo; 8 May 2026. [Online]. Available: <a href="https://www.thestar.com.my/aseanplus/aseanplus-news/2026/05/08/indias-data-centre-boom-is-straining-its-power-grid">https://www.thestar.com.my/aseanplus/aseanplus-news/2026/05/08/indias-data-centre-boom-is-straining-its-power-grid</a></li>
<li>DatacenterDynamics, &ldquo;IEA: Data center energy consumption set to double by 2030 to 945 TWh,&rdquo; Apr. 2025. [Online]. Available: <a href="https://datacenterdynamics.com/en/news/iea-data-center-energy-consumption-set-to-double-by-2030-to-945twh">https://datacenterdynamics.com/en/news/iea-data-center-energy-consumption-set-to-double-by-2030-to-945twh</a></li>
<li>Information technology &ndash; Data centres &ndash; Key performance indicators &ndash; Part 2: Power usage effectiveness (PUE), ISO/IEC 30134-2:2016, 2016.</li>
<li>Credence Research, &ldquo;What is PUE in data centers,&rdquo; 2026 (summary of Uptime Institute survey series 2007&ndash;2025). [Online]. Available: <a href="https://www.credenceresearch.com/blog/what-is-pue-in-data-centers">https://www.credenceresearch.com/blog/what-is-pue-in-data-centers</a></li>
<li>mGrid, &ldquo;Global data center PUE stalls at 1.54,&rdquo; Oct. 2025. [Online]. Available: <a href="https://mgrid.org/2025/10/01/uptime-institute-data-center-pue-stagnation-2025-liquid-cooling/">https://mgrid.org/2025/10/01/uptime-institute-data-center-pue-stagnation-2025-liquid-cooling/</a></li>
<li>U.S. Department of Energy, Federal Energy Management Program, &ldquo;Cooling water efficiency opportunities for federal data centers.&rdquo; [Online]. Available: <a href="https://www.energy.gov/cmei/femp/cooling-water-efficiency-opportunities-federal-data-centers">https://www.energy.gov/cmei/femp/cooling-water-efficiency-opportunities-federal-data-centers</a></li>
<li>Vertiv, &ldquo;Quantifying data center PUE when introducing liquid cooling&rdquo; (summary of the NVIDIA&ndash;Vertiv ASME paper &ldquo;Power usage effectiveness analysis of a high-density air-liquid hybrid cooled data center&rdquo;). [Online]. Available: <a href="https://www.vertiv.com/en-us/about/news-and-events/articles/blog-posts/quantifying-data-center-pue-when-introducing-liquid-cooling/">https://www.vertiv.com/en-us/about/news-and-events/articles/blog-posts/quantifying-data-center-pue-when-introducing-liquid-cooling/</a></li>
<li>H. Ritchie, &ldquo;How much energy do data centers and artificial intelligence use?&rdquo; Our World in Data, 20 Jul. 2026. [Online]. Available: <a href="https://ourworldindata.org/how-much-energy-do-data-centers-and-artificial-intelligence-use">https://ourworldindata.org/how-much-energy-do-data-centers-and-artificial-intelligence-use</a></li>
<li>Brookings Institution, &ldquo;Global energy demands within the AI regulatory landscape,&rdquo; 2026. [Online]. Available: <a href="https://www.brookings.edu/global-energy-demands-within-the-ai-regulatory-landscape/">https://www.brookings.edu/global-energy-demands-within-the-ai-regulatory-landscape/</a></li>
<li>F. Oviedo <i>et al.</i>, &ldquo;Energy use of AI inference: efficiency pathways and test-time compute,&rdquo; Microsoft Research. [Online]. Available: <a href="https://www.microsoft.com/en-us/research/?p=1150769">https://www.microsoft.com/en-us/research/?p=1150769</a></li>
<li>J. Burt, &ldquo;30 percent of servers worldwide sit idle, report says&rdquo; (on J. Koomey and J. Taylor, Anthesis Group, with TSO Logic data), eWeek, 15 Jun. 2015; see also Computerworld, &ldquo;1 in 3 data center servers is a zombie.&rdquo; [Online]. Available: <a href="https://www.computerworld.com/article/2937408/1-in-3-data-center-servers-is-a-zombie.html">https://www.computerworld.com/article/2937408/1-in-3-data-center-servers-is-a-zombie.html</a></li>
<li>Computerworld, &ldquo;A third of virtual servers are zombies&rdquo; (on J. Koomey and J. Taylor, 16,000-server study), 2017. [Online]. Available: <a href="https://www.computerworld.com/article/3196355/a-third-of-virtual-servers-are-zombies.html">https://www.computerworld.com/article/3196355/a-third-of-virtual-servers-are-zombies.html</a></li>
<li>ASHRAE Technical Committee 9.9, <i>Thermal Guidelines for Data Processing Environments</i>, 5th ed. Atlanta, GA, USA: ASHRAE, 2021.</li>
<li>GreenCalculus, &ldquo;ASHRAE TC 9.9 thermal guidelines for data centers&rdquo; (summary of air and liquid classes, 5th ed.), 2026. [Online]. Available: <a href="https://greencalculus.com/standards/ashrae-tc-9-9-thermal-guidelines/">https://greencalculus.com/standards/ashrae-tc-9-9-thermal-guidelines/</a></li>
<li>ENERGY STAR, &ldquo;How to balance ambient data center setpoints with IT equipment energy use.&rdquo; [Online]. Available: <a href="https://energystar.gov/products/ask-the-experts/how-balance-ambient-data-center-setpoints-it-equipment-energy-use">https://energystar.gov/products/ask-the-experts/how-balance-ambient-data-center-setpoints-it-equipment-energy-use</a></li>
<li>Vertiv, &ldquo;Elevated return air temperature&rdquo; (application note, Asia). [Online]. Available: <a href="https://prep.vertiv.com/499702/globalassets/products/thermal-management/in-row-cooling/vertiv_ap__elevated_return_air_temperature__-_en_-_asia_302442_0.pdf">https://prep.vertiv.com/499702/globalassets/products/thermal-management/in-row-cooling/vertiv_ap__elevated_return_air_temperature__-_en_-_asia_302442_0.pdf</a></li>
<li>&ldquo;AI data centers and the water use feedback loop,&rdquo; arXiv:2606.21760, 2026. [Online]. Available: <a href="https://arxiv.org/pdf/2606.21760">https://arxiv.org/pdf/2606.21760</a></li>
<li>R. Evans and J. Gao, &ldquo;DeepMind AI reduces Google data centre cooling bill by 40%,&rdquo; Google DeepMind blog, 20 Jul. 2016. [Online]. Available: <a href="https://deepmind.google/blog/deepmind-ai-reduces-google-data-centre-cooling-bill-by-40/">https://deepmind.google/blog/deepmind-ai-reduces-google-data-centre-cooling-bill-by-40/</a></li>
<li>T. H. Norris, T. Profeta, D. Patino-Echeverri and A. Cowie-Haskell, &ldquo;Rethinking load growth: assessing the potential for integration of large flexible loads in US power systems,&rdquo; Nicholas Institute for Energy, Environment &amp; Sustainability, Duke Univ., Durham, NC, USA, Rep. NI R 25-01, Feb. 2025. [Online]. Available: <a href="https://nicholasinstitute.duke.edu/publications/rethinking-load-growth">https://nicholasinstitute.duke.edu/publications/rethinking-load-growth</a></li>
<li>DatacenterDynamics, &ldquo;Data centers could unlock 76 GW of US grid capacity through optional curtailment &ndash; report,&rdquo; Feb. 2025. [Online]. Available: <a href="https://datacenterdynamics.com/en/news/data-centers-could-unlock-76gw-of-us-grid-capacity-through-optional-curtailment-report">https://datacenterdynamics.com/en/news/data-centers-could-unlock-76gw-of-us-grid-capacity-through-optional-curtailment-report</a></li>
<li>S&amp;P Global Commodity Insights, &ldquo;Global data center power demand to double by 2030 on AI surge: IEA,&rdquo; 10 Apr. 2025. [Online]. Available: <a href="https://www.spglobal.com/commodity-insights/en/news-research/latest-news/electric-power/041025-global-data-center-power-demand-to-double-by-2030-on-ai-surge-iea">https://www.spglobal.com/commodity-insights/en/news-research/latest-news/electric-power/041025-global-data-center-power-demand-to-double-by-2030-on-ai-surge-iea</a></li>
<li>B. Handshy, &ldquo;Duke&rsquo;s &lsquo;Rethinking Load Growth&rsquo; study is being misused in the large load interconnection debate,&rdquo; Medium, 2026. [Online]. Available: <a href="https://medium.com/@brianwhandshy/dukes-rethinking-load-growth-study-is-being-misused-in-the-interconnection-debate-b7d3d981e8ca">https://medium.com/@brianwhandshy/dukes-rethinking-load-growth-study-is-being-misused-in-the-interconnection-debate-b7d3d981e8ca</a></li>
<li>Meta (Facebook) Engineering, &ldquo;This data center will warm their hearts, or at least heat their homes,&rdquo; 26 Apr. 2018. [Online]. Available: <a href="https://tech.facebook.com/engineering/2018/4/odense-dc">https://tech.facebook.com/engineering/2018/4/odense-dc</a></li>
<li>Ramboll, &ldquo;Meta: surplus heat to district heating&rdquo; (Tietgenbyen Energy Center, Odense). [Online]. Available: <a href="https://www.ramboll.com/en-us/technology/projects/energy/meta-surplus-heat-to-district-heating">https://www.ramboll.com/en-us/technology/projects/energy/meta-surplus-heat-to-district-heating</a></li>
<li>ScienceBlog, &ldquo;A data center in Denmark gives away heat that data centers often waste,&rdquo; 2026. [Online]. Available: <a href="https://scienceblog.com/data-center-denmark-gives-away-heat-data-centers/">https://scienceblog.com/data-center-denmark-gives-away-heat-data-centers/</a></li>
<li>U.S. Department of Energy, Federal Energy Management Program, &ldquo;Cooling water efficiency opportunities for federal data centers&rdquo; (WUE definition). [Online]. Available: <a href="https://www.energy.gov/cmei/femp/cooling-water-efficiency-opportunities-federal-data-centers">https://www.energy.gov/cmei/femp/cooling-water-efficiency-opportunities-federal-data-centers</a></li>
<li>&ldquo;Compute at scale: a broad investigation into the data center industry,&rdquo; arXiv:2311.02651, 2023. [Online]. Available: <a href="https://arxiv.org/pdf/2311.02651">https://arxiv.org/pdf/2311.02651</a></li>
<li>Wikipedia, &ldquo;Water usage effectiveness&rdquo; (citing Equinix sustainability report 2025). [Online]. Available: <a href="https://en.wikipedia.org/wiki/Water_usage_effectiveness">https://en.wikipedia.org/wiki/Water_usage_effectiveness</a></li>
<li>A. Shehabi <i>et al.</i>, &ldquo;2024 United States data center energy usage report,&rdquo; Lawrence Berkeley National Laboratory, Berkeley, CA, USA, Rep. LBNL-2001637, Dec. 2024; WUE projection as summarised by Vertiv, &ldquo;Optimizing water usage effectiveness for data centers.&rdquo; [Online]. Available: <a href="https://www.vertiv.com/en-asia/insights/articles/educational-articles/optimizing-water-usage-effectiveness-for-data-centers/">https://www.vertiv.com/en-asia/insights/articles/educational-articles/optimizing-water-usage-effectiveness-for-data-centers/</a></li>
<li>Climate Neutral Data Centre Pact, &ldquo;White paper on data centre responsible use of water,&rdquo; 2024 rev. [Online]. Available: <a href="https://www.climateneutraldatacentre.net/wp-content/uploads/2025/01/White-paper-on-DC-responsible-use-of-water-2024-Revision.pdf">https://www.climateneutraldatacentre.net/wp-content/uploads/2025/01/White-paper-on-DC-responsible-use-of-water-2024-Revision.pdf</a></li>
<li>Central Public Health and Environmental Engineering Organisation, <i>Manual on Water Supply and Treatment</i>, 3rd ed. New Delhi, India: Ministry of Urban Development, 1999.</li>
<li>Business Today, &ldquo;From Mumbai to Jamnagar: India&rsquo;s data centre map is rapidly expanding, shows report&rdquo; (Knight Frank India Data Centre Market Update 2025), 23 Jun. 2026. [Online]. Available: <a href="https://www.businesstoday.in/technology/news/story/from-mumbai-to-jamnagar-indias-data-centre-map-is-rapidly-expanding-shows-report-538760-2026-06-23">https://www.businesstoday.in/technology/news/story/from-mumbai-to-jamnagar-indias-data-centre-map-is-rapidly-expanding-shows-report-538760-2026-06-23</a></li>
<li>CRN Asia, &ldquo;India&rsquo;s data centre capacity crosses 1.5 GW as metro hubs drive growth&rdquo; (Ministry of Electronics &amp; IT statement), 2026. [Online]. Available: <a href="https://www.crnasia.com/india/news/2026/india-s-data-centre-capacity-crosses-1-5-gw-as-metro-hubs-drive-growth">https://www.crnasia.com/india/news/2026/india-s-data-centre-capacity-crosses-1-5-gw-as-metro-hubs-drive-growth</a></li>
<li>Business Today, &ldquo;India data centre capacity to jump 30% in 2026; 500 MW supply boost expected: CBRE report,&rdquo; 1 Apr. 2026. [Online]. Available: <a href="https://www.businesstoday.in/technology/story/india-data-centre-capacity-to-jump-30-in-2026-500-mw-supply-boost-expected-cbre-report-523529-2026-04-01">https://www.businesstoday.in/technology/story/india-data-centre-capacity-to-jump-30-in-2026-500-mw-supply-boost-expected-cbre-report-523529-2026-04-01</a></li>
<li>IBEF, &ldquo;India data centre pipeline: 3,860 MW of new capacity expected by 2030&rdquo; (Cushman &amp; Wakefield India Data Centre H1 2026 Update), 17 Sep. 2026. [Online]. Available: <a href="https://www.ibef.org/news/india-data-centre-pipeline-3-860-mw-of-new-capacity-expected-by-2030">https://www.ibef.org/news/india-data-centre-pipeline-3-860-mw-of-new-capacity-expected-by-2030</a></li>
<li>Asianet Newsable, &ldquo;India&rsquo;s data centre market doubles capacity, eyes 4 GW IT by 2030&rdquo; (Savills India), Jan. 2026. [Online]. Available: <a href="https://newsable.asianetnews.com/business/indias-data-centre-market-doubles-capacity-eyes-4-gw-it-by-2030-articleshow-waiwaep">https://newsable.asianetnews.com/business/indias-data-centre-market-doubles-capacity-eyes-4-gw-it-by-2030-articleshow-waiwaep</a></li>
<li>Analytics India Magazine, &ldquo;India&rsquo;s data centre boom outpaces power planning&rdquo; (Ministry of Power and S&amp;P Global estimates), 2026. [Online]. Available: <a href="https://analyticsindiamag.com/ai-features/indias-data-centre-boom-outpaces-power-planning">https://analyticsindiamag.com/ai-features/indias-data-centre-boom-outpaces-power-planning</a></li>
<li>The Hans India, &ldquo;MK Stalin announces plan to make Tamil Nadu the number one data centre destination in India,&rdquo; Nov. 2021. [Online]. Available: <a href="https://www.thehansindia.com/tamilnadu/mk-stalin-announces-plan-to-make-tamil-nadu-the-number-one-data-centre-destination-in-india-717168">https://www.thehansindia.com/tamilnadu/mk-stalin-announces-plan-to-make-tamil-nadu-the-number-one-data-centre-destination-in-india-717168</a></li>
<li>Down To Earth, &ldquo;The hidden cost of Chennai&rsquo;s data centre boom: can the city afford AI&rsquo;s water and power hunger?&rdquo; 2026. [Online]. Available: <a href="https://www.downtoearth.org.in/science-technology/the-hidden-cost-of-chennais-data-centre-boom-can-the-city-afford-ais-water-and-power-hunger">https://www.downtoearth.org.in/science-technology/the-hidden-cost-of-chennais-data-centre-boom-can-the-city-afford-ais-water-and-power-hunger</a></li>
<li>DT Next, &ldquo;Happy to say no to water-guzzling data centres, Rajaa shares alternate vision,&rdquo; 2026. [Online]. Available: <a href="https://www.dtnext.in/news/tamilnadu/happy-to-say-no-to-water-guzzling-data-centres-rajaa-shares-alternate-vision">https://www.dtnext.in/news/tamilnadu/happy-to-say-no-to-water-guzzling-data-centres-rajaa-shares-alternate-vision</a></li>
<li>Communications Today, &ldquo;Headlines of the day&rdquo; (Tamil Nadu Sustainable Data Centre Policy 2026&ndash;2031), 2026. [Online]. Available: <a href="https://www.communicationstoday.co.in/?p=426149">https://www.communicationstoday.co.in/?p=426149</a></li>
<li>Mongabay India, &ldquo;India bets on data centres even as water, energy use concerns mount,&rdquo; May 2026. [Online]. Available: <a href="https://india.mongabay.com/2026/05/india-bets-on-data-centres-even-as-water-energy-use-concerns-mount/">https://india.mongabay.com/2026/05/india-bets-on-data-centres-even-as-water-energy-use-concerns-mount/</a></li>
<li>DT Next, &ldquo;Heat pushes power demand in Tamil Nadu to record July high,&rdquo; Jul. 2026. [Online]. Available: <a href="https://www.dtnext.in/news/tamilnadu/heat-pushes-power-demand-in-tamil-nadu-to-record-july-high">https://www.dtnext.in/news/tamilnadu/heat-pushes-power-demand-in-tamil-nadu-to-record-july-high</a></li>
<li>The Statesman, &ldquo;Early summer heat sharply pushes Tamil Nadu&rsquo;s power demand,&rdquo; Mar. 2026. [Online]. Available: <a href="https://www.thestatesman.com/india/early-summer-heat-sharply-pushes-tamil-nadus-power-demand-1503567503.html">https://www.thestatesman.com/india/early-summer-heat-sharply-pushes-tamil-nadus-power-demand-1503567503.html</a></li>
<li>DT Next, &ldquo;TN wind power hits record 6,578 MW, renewables meet over 42% of State&rsquo;s demand,&rdquo; Jul. 2026. [Online]. Available: <a href="https://www.dtnext.in/news/tamilnadu/tn-wind-power-hits-record-6578-mw-renewables-meet-over-42-of-states-demand">https://www.dtnext.in/news/tamilnadu/tn-wind-power-hits-record-6578-mw-renewables-meet-over-42-of-states-demand</a></li>
<li>DT Next, &ldquo;Tamil Nadu&rsquo;s wind power tops 100 MU for eighth straight day, solar output hits record high,&rdquo; Jul. 2026. [Online]. Available: <a href="https://www.dtnext.in/news/tamilnadu/tamil-nadus-wind-power-tops-100-mu-for-eighth-straight-day-solar-output-hits-record-high">https://www.dtnext.in/news/tamilnadu/tamil-nadus-wind-power-tops-100-mu-for-eighth-straight-day-solar-output-hits-record-high</a></li>
<li>Directive (EU) 2023/1791 of the European Parliament and of the Council on energy efficiency (recast), Art. 12, <i>Official Journal of the European Union</i>, L 231, 20 Sep. 2023.</li>
<li>Saur Energy, &ldquo;CEA&rsquo;s CO2 baseline database: impact of RE on Indian grid emissions intensity&rdquo; (Central Electricity Authority, <i>CO2 Baseline Database for the Indian Power Sector</i>, Ver. 20.0, Dec. 2024). [Online]. Available: <a href="https://www.saurenergy.com/solar-energy-news/ceas-co2-baseline-database-impact-of-re-on-indian-grid-emissions-intensity">https://www.saurenergy.com/solar-energy-news/ceas-co2-baseline-database-impact-of-re-on-indian-grid-emissions-intensity</a></li>
<li>The Brussels Times, &ldquo;Data centres will double global electricity demand by 2030 &ndash; IEA,&rdquo; Apr. 2025. [Online]. Available: <a href="https://www.brusselstimes.com/business/1528980/data-centres-will-double-global-electricity-demand-by-2030-iea">https://www.brusselstimes.com/business/1528980/data-centres-will-double-global-electricity-demand-by-2030-iea</a></li>
</ol></div>
</div>
</body></html>
