<!DOCTYPE html>
<!--
TOOL:    papers/power-grid-management-worldwide.html — Technical Paper: Keeping the Lights On: Power and Grid Management Worldwide — History, Present Problems and the Road Ahead
FAMILY:  papers
VERSION: 1.5.1
DATE:    2026-11-21
CHAT:    Exoskeleton technical paper — Technical Papers section
CHANGES: 1.5.1 - loads assets/js/site-theme.js (light by default, one light / dark choice for the whole site); 1.5.0 - no paper number on new papers; previous/next links by short title; index lists papers and articles together; 1.4.0 - Aa button: theme, text size, font, line spacing, wraps to phone screen; 1.3.0 - Listen button reads the paper aloud; 1.2.0 - numbered figures with credits (click to enlarge) and a Figure credits list; 1.1.0 - side panel can be hidden from inside it (Hide) or the top bar (Hide/Show contents, M); choice remembered; 1.0.0 - first page template: title block, contents sidebar (M), theme, full screen, A4 PDF download
STATUS:  generated by papers/_build.py v1.9.0 — edit _content/power-grid-management-worldwide.md, not this file
-->
<html lang="en">
<head>
<script src="/assets/js/site-theme.js"></script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Keeping the Lights On: Power and Grid Management Worldwide — History, Present Problems and the Road Ahead — K Vijay Anand</title>
<meta name="description" content="How the world keeps supply and demand in balance every second: the physics and control hierarchy, 140 years of grid history, how the US, Europe, China, Australia and India organise their grids, lessons from six major blackouts, today&#x27;s problems (demand growth, connection queues, transformer shortages, falling inertia, ramps, voltage control, large loads) and the tools and future improvements, with a detailed India section and 27 worked calculations. PDF in IEEE two-column format.">
<meta name="author" content="K Vijay Anand">
<meta property="og:title" content="Keeping the Lights On: Power and Grid Management Worldwide — History, Present Problems and the Road Ahead">
<meta property="og:description" content="How the world keeps supply and demand in balance every second: the physics and control hierarchy, 140 years of grid history, how the US, Europe, China, Australia and India organise their grids, lessons from six major blackouts, today&#x27;s problems (demand growth, connection queues, transformer shortages, falling inertia, ramps, voltage control, large loads) and the tools and future improvements, with a detailed India section and 27 worked calculations. PDF in IEEE two-column format.">
<meta property="og:type" content="article">
<meta property="og:url" content="https://haivijayanand.github.io/papers/power-grid-management-worldwide.html">
<link rel="canonical" href="https://haivijayanand.github.io/papers/power-grid-management-worldwide.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Lora:ital,wght@0,400;0,600;0,700;1,400&family=Inter:wght@400;500;600&display=swap" rel="stylesheet">
<style>

  :root{--bg:#fbfaf7;--bg-2:#f2f0ea;--ink:#1d2127;--ink-soft:#4a515c;--ink-faint:#7b828d;
        --accent:#1d4e89;--accent-2:#2f6db3;--rule:#dcd8ce;--tint:rgba(29,78,137,.06)}
  @media (prefers-color-scheme:dark){:root:not([data-theme="light"]){--bg:#15181d;--bg-2:#1d2128;--ink:#e6e8ec;
        --ink-soft:#b3b9c3;--ink-faint:#858c97;--accent:#7fb0ea;--accent-2:#9cc3f0;--rule:#323844;--tint:rgba(127,176,234,.08)}}
  :root[data-theme="dark"]{--bg:#15181d;--bg-2:#1d2128;--ink:#e6e8ec;--ink-soft:#b3b9c3;--ink-faint:#858c97;
        --accent:#7fb0ea;--accent-2:#9cc3f0;--rule:#323844;--tint:rgba(127,176,234,.08)}
  *{box-sizing:border-box}
  html{scroll-behavior:smooth;scroll-padding-top:70px}
  body{margin:0;background:var(--bg);color:var(--ink);font-family:Lora,Georgia,"DejaVu Serif",serif;
       font-size:18px;line-height:1.7;-webkit-font-smoothing:antialiased}
  .bar{position:sticky;top:0;z-index:20;display:flex;align-items:center;gap:10px;padding:10px 18px;
       background:color-mix(in srgb,var(--bg) 92%,transparent);backdrop-filter:blur(6px);border-bottom:1px solid var(--rule);
       font-family:Inter,system-ui,sans-serif;font-size:13px}
  .bar .brand{color:var(--ink);text-decoration:none;font-weight:600;margin-right:auto;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
  .bar .brand span{color:var(--ink-faint);font-weight:400}
  .bar button,.bar a.btn{background:var(--bg-2);color:var(--ink-soft);border:1px solid var(--rule);border-radius:999px;
       padding:6px 12px;cursor:pointer;font:inherit;text-decoration:none;white-space:nowrap}
  .bar button:hover,.bar a.btn:hover{color:var(--ink);border-color:var(--ink-faint)}
  .bar a.btn.primary{background:var(--accent);border-color:var(--accent);color:#fff}
  :root[data-theme="dark"] .bar a.btn.primary{color:#0d1116}
  @media (prefers-color-scheme:dark){:root:not([data-theme="light"]) .bar a.btn.primary{color:#0d1116}}
  @media (max-width:640px){.bar .hide-sm{display:none}}

  .layout{display:grid;grid-template-columns:290px minmax(0,1fr);gap:0;max-width:1500px;margin:0 auto}
  body.toc-off .layout{grid-template-columns:minmax(0,1fr)}
  body.toc-off .toc{display:none}
  .toc{position:sticky;top:53px;align-self:start;max-height:calc(100vh - 53px);overflow:auto;padding:26px 14px 40px 22px;
       border-right:1px solid var(--rule);font-family:Inter,system-ui,sans-serif;font-size:13px;line-height:1.45}
  .toc .tochead{display:flex;align-items:center;justify-content:space-between;margin:0 0 12px}
  .toc .tochead b{margin:0}
  .toc .tochide{background:var(--bg-2);color:var(--ink-soft);border:1px solid var(--rule);border-radius:999px;padding:3px 10px;
       font:inherit;font-size:12px;cursor:pointer}
  .toc .tochide:hover{color:var(--ink);border-color:var(--ink-faint)}
  .toc b{display:block;font-size:11px;letter-spacing:.18em;text-transform:uppercase;color:var(--ink-faint);margin:0 0 12px}
  .toc ul{list-style:none;margin:0;padding:0}
  .toc ul ul{padding-left:12px;margin:2px 0 6px}
  .toc a{display:block;padding:3px 8px;border-radius:6px;color:var(--ink-soft);text-decoration:none}
  .toc a:hover{background:var(--tint);color:var(--ink)}
  .toc a.on{color:var(--accent);background:var(--tint);font-weight:600}
  .paper{padding:40px 48px 70px;min-width:0}
  .paper>*{max-width:880px;margin-left:auto;margin-right:auto}
  .paper .wide{max-width:1120px}
  .kicker{font-family:Inter,system-ui,sans-serif;font-size:12px;letter-spacing:.24em;text-transform:uppercase;color:var(--accent);margin-bottom:14px}
  h1{font-size:clamp(30px,4vw,44px);line-height:1.15;margin:0 0 18px;font-weight:700;letter-spacing:-.01em}
  .byline{font-family:Inter,system-ui,sans-serif;font-size:14px;color:var(--ink-soft);display:flex;flex-wrap:wrap;gap:6px 18px;align-items:center}
  .byline .who{color:var(--ink);font-weight:600;font-size:15px}
  .tags{display:flex;flex-wrap:wrap;gap:6px;margin:14px auto 0}
  .tags span{font-family:Inter,sans-serif;font-size:12px;color:var(--ink-soft);border:1px solid var(--rule);border-radius:999px;padding:2px 10px}
  .actions{display:flex;flex-wrap:wrap;gap:10px;margin:22px auto 8px;font-family:Inter,sans-serif;font-size:14px}
  .actions a{border:1px solid var(--rule);border-radius:8px;padding:9px 14px;text-decoration:none;color:var(--ink)}
  .actions a.pdf{background:var(--accent);border-color:var(--accent);color:#fff;font-weight:600}
  :root[data-theme="dark"] .actions a.pdf{color:#0d1116}
  @media (prefers-color-scheme:dark){:root:not([data-theme="light"]) .actions a.pdf{color:#0d1116}}
  .actions small{display:block;font-weight:400;opacity:.85;font-size:12px}
  .print-only{display:none}
  hr.top{border:0;border-top:1px solid var(--rule);margin:26px auto 10px}
  article h2{font-size:27px;line-height:1.25;margin:48px auto 12px;padding-top:6px;border-top:2px solid var(--rule)}
  article h3{font-size:21px;margin:30px auto 8px;color:var(--ink)}
  article p,article li{color:var(--ink)}
  article a{color:var(--accent);text-decoration-thickness:1px;text-underline-offset:2px}
  article a.cite{font-family:Inter,sans-serif;font-size:.72em;vertical-align:super;line-height:0;text-decoration:none;padding:0 1px}
  article a.cite:hover{text-decoration:underline}
  article ul,article ol{padding-left:1.4em}
  article li{margin:4px 0}
  article #abstract + p, article .abstract{background:var(--tint);border-left:4px solid var(--accent);padding:16px 20px;border-radius:0 8px 8px 0}
  .figrow{display:flex;gap:18px;margin:26px auto 28px;align-items:flex-start}
  .figrow figure{flex:1 1 0;margin:0;min-width:0}
  .figrow img{display:block;width:100%;height:auto;max-height:560px;object-fit:contain;background:var(--bg-2);border:1px solid var(--rule);border-radius:8px}
  .figrow.one img{width:auto;max-width:100%;margin:0 auto}
  .figrow a.zoom{display:block;cursor:zoom-in}
  figcaption{font-family:Inter,system-ui,sans-serif;font-size:13.5px;line-height:1.5;color:var(--ink-soft);margin-top:8px}
  .figrow.one figcaption{text-align:center;max-width:640px;margin-left:auto;margin-right:auto}
  figcaption b{color:var(--ink)}
  figcaption .credit{display:block;font-size:12px;color:var(--ink-faint);margin-top:2px}
  figcaption .credit a{color:inherit}
  article ol.figcredits{font-size:14px;line-height:1.5}
  @media (max-width:640px){.figrow{flex-direction:column}}
  .tbl{overflow-x:auto;margin:18px auto 22px;border:1px solid var(--rule);border-radius:8px}
  table{border-collapse:collapse;width:100%;font-family:Inter,system-ui,sans-serif;font-size:14px;line-height:1.5}
  th,td{text-align:left;vertical-align:top;padding:9px 12px;border-bottom:1px solid var(--rule)}
  th{background:var(--bg-2);font-weight:600;color:var(--ink);white-space:nowrap}
  tr:last-child td{border-bottom:0}
  article h2#abstract{border-top:0;margin-top:20px}
  article ol.refs{font-size:15px;line-height:1.55;padding-left:2.4em}
  article ol.refs li{margin:6px 0;word-break:break-word}
  .endnav{display:flex;justify-content:space-between;gap:14px;flex-wrap:wrap;border-top:1px solid var(--rule);margin-top:50px;padding-top:20px;
       font-family:Inter,sans-serif;font-size:14px}
  .endnav a{color:var(--accent);text-decoration:none}
  footer.site{font-family:Inter,sans-serif;font-size:13px;color:var(--ink-faint);margin-top:26px}
  footer.site a{color:var(--ink-soft)}
  @media (max-width:1000px){
    .layout,body.toc-off .layout{grid-template-columns:minmax(0,1fr)}
    .toc{display:none;position:fixed;top:53px;left:0;bottom:0;width:min(300px,86vw);z-index:15;background:var(--bg);box-shadow:0 0 30px rgba(0,0,0,.25)}
    body.toc-open .toc{display:block}
    .paper{padding:28px 16px 60px}
    body{font-size:17px}
  }

  /* ---------- A4 print / PDF ---------- */
  @page{size:A4;margin:17mm 16mm 18mm 16mm}
  @media print{
    :root,:root[data-theme="dark"]{--bg:#fff;--bg-2:#f1f3f6;--ink:#111;--ink-soft:#333;--ink-faint:#666;--accent:#173f70;--rule:#c9ced6;--tint:#eef3f9}
    body{font-size:10.4pt;line-height:1.5;background:#fff}
    .bar,.toc,.actions,.endnav,footer.site,.screen-only{display:none!important}
    .layout{display:block}
    .paper{padding:0}
    .paper>*,.paper .wide{max-width:none}
    .print-only{display:block}
    .kicker{font-size:8pt;margin-bottom:6pt}
    h1{font-size:20pt;margin:0 0 8pt}
    .byline{font-size:9.5pt}
    .byline .who{font-size:10.5pt}
    .tags{display:none}
    .online{font-family:Inter,sans-serif;font-size:8.5pt;color:var(--ink-soft);margin-top:4pt}
    hr.top{margin:10pt 0 4pt}
    article h2{font-size:13.5pt;margin:16pt 0 5pt;padding-top:3pt;border-top:1.2pt solid var(--rule);break-after:avoid;page-break-after:avoid}
    article h3{font-size:11.2pt;margin:10pt 0 4pt;break-after:avoid;page-break-after:avoid}
    article p{margin:0 0 6pt;orphans:3;widows:3}
    article li{margin:2pt 0}
    article a{text-decoration:none;color:var(--accent)}
    article a.cite{font-size:6.8pt}
    article #abstract + p{padding:7pt 10pt}
    .tbl{border:0.6pt solid var(--rule);border-radius:0;margin:6pt 0 10pt;overflow:visible}
    table{font-size:7.9pt;line-height:1.35}
    th,td{padding:3.5pt 5pt;border-bottom:0.5pt solid var(--rule)}
    th{white-space:normal}
    tr{break-inside:avoid;page-break-inside:avoid}
    thead{display:table-header-group}
    article h2#abstract{border-top:0;margin-top:8pt}
    article h2#references{break-before:page;page-break-before:always}
    article ol.refs{font-size:8.3pt;line-height:1.4;padding-left:2.4em}
    .figrow{gap:8pt;margin:8pt 0 10pt;break-inside:avoid;page-break-inside:avoid}
    .figrow img{max-height:72mm;border:0.5pt solid var(--rule);border-radius:0}
    figcaption{font-size:7.8pt;margin-top:3pt}
    figcaption .credit{font-size:7pt}
    article ol.figcredits{font-size:7.8pt;line-height:1.4}
    article ol.refs li{margin:1.5pt 0}
  }
</style>
  <script type="module" src="/assets/js/site-progress.js"></script>
</head>
<body>
<div class="bar">
  <a class="brand" href="./">Technical Papers <span>· K Vijay Anand</span></a>
  <button id="tocBtn" title="Show or hide the side panel (M)" aria-controls="toc">☰ Hide contents</button>
  <button id="themeBtn" title="Toggle light / dark" class="hide-sm">◐ Theme</button>
  <button id="fsBtn" title="Full screen" class="hide-sm">⤢ Full screen</button>
  <a class="btn primary" href="pdf/power-grid-management-worldwide.pdf" download>⬇ PDF (A4)</a>
</div>
<div class="layout">
  <nav class="toc" id="toc" aria-label="Contents">
    <div class="tochead"><b>Contents</b><button class="tochide" id="tocHide" title="Hide this panel (M)">✕ Hide</button></div>
<ul>
<li><a href="#abstract">Abstract</a></li>
<li><a href="#1-introduction">1. Introduction</a></li>
<li><a href="#2-the-physics-of-balance">2. The Physics of Balance</a><ul>
<li><a href="#21-one-machine-one-frequency">2.1 One machine, one frequency</a></li>
<li><a href="#22-the-control-hierarchy">2.2 The control hierarchy</a></li>
<li><a href="#23-voltage-and-reactive-power">2.3 Voltage and reactive power</a></li>
<li><a href="#24-security-the-n1-principle-and-protection">2.4 Security: the N&minus;1 principle and protection</a></li>
<li><a href="#25-power-flow-electricity-goes-where-physics-sends-it">2.5 Power flow: electricity goes where physics sends it</a></li>
<li><a href="#25-restoration-and-black-start">2.5 Restoration and black start</a></li>
</ul>
</li>
<li><a href="#3-a-brief-history-of-grid-management">3. A Brief History of Grid Management</a><ul>
<li><a href="#31-isolated-stations-and-the-battle-of-currents">3.1 Isolated stations and the battle of currents</a></li>
<li><a href="#32-interconnection-and-the-first-grids">3.2 Interconnection and the first grids</a></li>
<li><a href="#33-control-centres-and-computers">3.3 Control centres and computers</a></li>
<li><a href="#34-liberalisation-and-markets">3.4 Liberalisation and markets</a></li>
<li><a href="#35-the-digital-and-renewable-era">3.5 The digital and renewable era</a></li>
<li><a href="#36-indias-own-path">3.6 India's own path</a></li>
</ul>
</li>
<li><a href="#4-how-grids-are-organised-today">4. How Grids Are Organised Today</a><ul>
<li><a href="#41-roles-and-models">4.1 Roles and models</a></li>
<li><a href="#42-united-states">4.2 United States</a></li>
<li><a href="#43-europe">4.3 Europe</a></li>
<li><a href="#44-china">4.4 China</a></li>
<li><a href="#45-australia">4.5 Australia</a></li>
<li><a href="#46-other-systems">4.6 Other systems</a></li>
<li><a href="#47-india-in-outline">4.7 India in outline</a></li>
</ul>
</li>
<li><a href="#5-operating-the-grid-day-to-day">5. Operating the Grid Day to Day</a><ul>
<li><a href="#51-forecasting-and-scheduling">5.1 Forecasting and scheduling</a></li>
<li><a href="#52-economic-dispatch">5.2 Economic dispatch</a></li>
<li><a href="#53-balancing-between-areas">5.3 Balancing between areas</a></li>
<li><a href="#54-why-transmission-voltage-matters">5.4 Why transmission voltage matters</a></li>
<li><a href="#55-the-control-room">5.5 The control room</a></li>
<li><a href="#56-a-contingency-minute-by-minute">5.6 A contingency, minute by minute</a></li>
<li><a href="#56-ancillary-services">5.6 Ancillary services</a></li>
<li><a href="#57-asset-management-and-condition-monitoring">5.7 Asset management and condition monitoring</a></li>
<li><a href="#58-planning-for-adequacy">5.8 Planning for adequacy</a></li>
<li><a href="#59-distribution-operation-and-reliability">5.9 Distribution operation and reliability</a></li>
</ul>
</li>
<li><a href="#6-lessons-from-major-blackouts">6. Lessons From Major Blackouts</a><ul>
<li><a href="#61-north-america-14-august-2003">6.1 North America, 14 August 2003</a></li>
<li><a href="#62-india-3031-july-2012">6.2 India, 30&ndash;31 July 2012</a></li>
<li><a href="#63-south-australia-28-september-2016">6.3 South Australia, 28 September 2016</a></li>
<li><a href="#64-great-britain-9-august-2019">6.4 Great Britain, 9 August 2019</a></li>
<li><a href="#65-texas-february-2021">6.5 Texas, February 2021</a></li>
<li><a href="#66-spain-and-portugal-28-april-2025">6.6 Spain and Portugal, 28 April 2025</a></li>
<li><a href="#67-other-notable-events">6.7 Other notable events</a></li>
</ul>
</li>
<li><a href="#7-current-problems">7. Current Problems</a><ul>
<li><a href="#71-demand-is-growing-again">7.1 Demand is growing again</a></li>
<li><a href="#72-grids-have-become-the-bottleneck">7.2 Grids have become the bottleneck</a></li>
<li><a href="#73-equipment-and-supply-chains">7.3 Equipment and supply chains</a></li>
<li><a href="#74-falling-inertia-and-system-strength">7.4 Falling inertia and system strength</a></li>
<li><a href="#75-variability-ramps-and-the-duck-curve">7.5 Variability, ramps and the duck curve</a></li>
<li><a href="#76-voltage-control-and-visibility-of-distributed-resources">7.6 Voltage control and visibility of distributed resources</a></li>
<li><a href="#77-extreme-weather-and-resilience">7.7 Extreme weather and resilience</a></li>
<li><a href="#78-distribution-losses-and-finances">7.8 Distribution: losses and finances</a></li>
<li><a href="#79-cyber-security-and-digital-risk">7.9 Cyber security and digital risk</a></li>
<li><a href="#710-large-new-loads">7.10 Large new loads</a></li>
<li><a href="#711-affordability">7.11 Affordability</a></li>
<li><a href="#712-market-signals-and-investment">7.12 Market signals and investment</a></li>
</ul>
</li>
<li><a href="#8-tools-available-now">8. Tools Available Now</a><ul>
<li><a href="#81-grid-enhancing-technologies">8.1 Grid-enhancing technologies</a></li>
<li><a href="#82-battery-storage">8.2 Battery storage</a></li>
<li><a href="#83-grid-forming-inverters-and-synchronous-condensers">8.3 Grid-forming inverters and synchronous condensers</a></li>
<li><a href="#84-flexible-ac-transmission-and-reactive-power-devices">8.4 Flexible AC transmission and reactive-power devices</a></li>
<li><a href="#85-hvdc">8.5 HVDC</a></li>
<li><a href="#86-demand-response-and-flexible-load">8.6 Demand response and flexible load</a></li>
<li><a href="#87-microgrids-and-islanding">8.7 Microgrids and islanding</a></li>
<li><a href="#88-wide-area-monitoring-and-digital-operations">8.8 Wide-area monitoring and digital operations</a></li>
</ul>
</li>
<li><a href="#9-india-managing-one-of-the-worlds-fastest-growing-grids">9. India: Managing One of the World's Fastest-Growing Grids</a><ul>
<li><a href="#91-from-five-regional-grids-to-one">9.1 From five regional grids to one</a></li>
<li><a href="#92-demand-and-supply-in-2026">9.2 Demand and supply in 2026</a></li>
<li><a href="#93-frequency-management">9.3 Frequency management</a></li>
<li><a href="#94-markets-and-scheduling">9.4 Markets and scheduling</a></li>
<li><a href="#95-transmission">9.5 Transmission</a></li>
<li><a href="#96-storage">9.6 Storage</a></li>
<li><a href="#97-distribution">9.7 Distribution</a></li>
<li><a href="#98-a-state-view-tamil-nadu">9.8 A state view: Tamil Nadu</a></li>
<li><a href="#99-priorities-for-india">9.9 Priorities for India</a></li>
<li><a href="#910-what-india-can-learn-from-others-and-teach">9.10 What India can learn from others, and teach</a></li>
</ul>
</li>
<li><a href="#10-future-scope-for-improvement">10. Future Scope for Improvement</a><ul>
<li><a href="#101-inverter-dominated-grids">10.1 Inverter-dominated grids</a></li>
<li><a href="#102-storage-of-every-duration">10.2 Storage of every duration</a></li>
<li><a href="#103-bigger-and-more-interconnected-grids">10.3 Bigger and more interconnected grids</a></li>
<li><a href="#104-digital-data-driven-operation">10.4 Digital, data-driven operation</a></li>
<li><a href="#105-active-distribution-networks">10.5 Active distribution networks</a></li>
<li><a href="#106-market-design">10.6 Market design</a></li>
<li><a href="#107-resilience-planning">10.7 Resilience planning</a></li>
<li><a href="#108-sector-coupling">10.8 Sector coupling</a></li>
<li><a href="#109-firm-clean-capacity">10.9 Firm clean capacity</a></li>
<li><a href="#1010-people-and-supply-chains">10.10 People and supply chains</a></li>
</ul>
</li>
<li><a href="#11-summary-of-results-and-recommendations">11. Summary of Results and Recommendations</a><ul>
<li><a href="#111-the-worked-examples">11.1 The worked examples</a></li>
<li><a href="#112-a-checklist-for-utility-engineers">11.2 A checklist for utility engineers</a></li>
<li><a href="#113-recommendations">11.3 Recommendations</a></li>
</ul>
</li>
<li><a href="#12-conclusions">12. Conclusions</a></li>
<li><a href="#appendix-abbreviations-and-symbols">Appendix: Abbreviations and Symbols</a></li>
<li><a href="#acknowledgment">Acknowledgment</a></li>
<li><a href="#references">References</a></li>
</ul>
  </nav>
  <main class="paper">
    <div class="kicker">Technical Paper</div>
    <h1>Keeping the Lights On: Power and Grid Management Worldwide — History, Present Problems and the Road Ahead</h1>
    <div class="byline">
      <span class="who">K Vijay Anand</span>
      <span>24 November 2026</span>
      <span class="screen-only">78 min read · 17,827 words</span>
    </div>
    <div class="online print-only">Online version: https://haivijayanand.github.io/papers/power-grid-management-worldwide.html</div>
    <div class="tags"><span>power systems</span><span>grid management</span><span>frequency control</span><span>inertia</span><span>blackouts</span><span>transmission</span><span>HVDC</span><span>grid-forming inverters</span><span>battery storage</span><span>electricity markets</span><span>India</span><span>Grid-India</span></div>
    <div class="actions">
      <a class="pdf" href="pdf/power-grid-management-worldwide.pdf" download>Download PDF<small>A4 · 25 pages · 757 KB</small></a>
      <a href="./">All technical papers<small>14 papers in the series</small></a>
    </div>
    <hr class="top">
    <article>
<style>
.tcap{font-family:Inter,system-ui,sans-serif;font-size:13.5px;color:var(--ink-soft);margin:22px auto 6px}
.eqn{text-align:center;font-size:1.02em;margin:14px 0;overflow-x:auto}
.worked{margin:20px 0 24px;padding:12px 18px 10px;border-left:4px solid var(--accent);background:var(--tint);border-radius:0 10px 10px 0}
.worked p{margin:6px 0}
.worked .wt{font-family:Inter,system-ui,sans-serif;font-weight:600;font-size:.86em;letter-spacing:.02em;color:var(--accent)}
.worked .ans{font-weight:600}
.kw{font-style:italic}
@media print{.worked{padding:5pt 8pt;margin:7pt 0;break-inside:avoid}.eqn{margin:6pt 0}}
</style>

<h2 id="abstract">Abstract</h2>
<p>An electricity grid is the largest machine humanity has built, and the only one that must match production and consumption at every instant. This paper explains how that balance is managed around the world, how the task has changed over 140 years, what is going wrong today and what can be done about it. It begins with the physics: frequency, inertia, voltage and the layered control hierarchy that runs from protective relays acting in milliseconds to transmission plans spanning decades. It then traces the history of grid management from isolated DC stations through interconnection, control centres and liberalised markets, and compares the institutional models of the United States, Europe, China, Australia and India. Six major blackouts, from the 2003 North American cascade to the 2025 Iberian collapse, are examined for their common lessons. The current problems are set out with recent data: electricity demand growing at 3 to 4&nbsp;% a year, more than 2,000&nbsp;GW of projects waiting in US connection queues alone, lead times for transformers and cables that have roughly doubled since 2021, falling system inertia, steep evening ramps, high-frequency operation and curtailment as solar grows, voltage-control gaps, extreme weather and utility finances. India receives a detailed section: a 270.8&nbsp;GW peak in May 2026, non-fossil capacity above 300&nbsp;GW, frequency held within its normal band about 78&nbsp;% of the time in January 2026, a ₹9.15&nbsp;lakh crore transmission plan to 2032 and a battery-storage sector moving from tenders to construction. Twenty-seven worked calculations quantify the key mechanisms, including the rate of change of frequency, governor droop, economic dispatch, line losses against voltage, dynamic line rating, HVDC against AC transmission and storage sizing for the evening ramp. The paper closes with the most promising improvements: grid-forming inverters, storage, grid-enhancing technologies, HVDC, digital operations, active distribution networks and market reform, and with recommendations for India and other fast-growing systems.</p>

<p><b>Index Terms</b>&mdash;Power systems, grid management, frequency control, inertia, load dispatch, blackouts, transmission planning, HVDC, grid-forming inverters, battery energy storage, renewable integration, electricity markets, India, Grid-India.</p>

<h2 id="1-introduction">1. Introduction</h2>
<p>Electricity cannot be stored in the wires. Every watt drawn by a fan in Chennai, a steel furnace in Odisha or a data centre in Virginia must be produced, somewhere on the same synchronous network, at that same instant. If production falls short even briefly, the rotating generators slow down and the system frequency falls; if production exceeds demand, the frequency rises. Keep the mismatch small and the grid hums along at 50 or 60&nbsp;Hz; let it grow and protective devices begin to trip, often in a cascade that can black out a country in less than two minutes. Managing a power grid is the art and engineering of preventing that cascade, every second of every day, while also keeping electricity affordable and, increasingly, clean.</p>

<p>The task has never been harder. Global electricity demand is rising at its fastest sustained pace in over a decade, driven by industry, air conditioning, electric vehicles and data centres. The IEA expects demand to grow by 3.6&nbsp;% in 2026 and 3.8&nbsp;% in 2027, up from 3&nbsp;% in 2025, with renewables rising from 33&nbsp;% of world generation in 2025 to 37&nbsp;% by 2027 [1]. At the same time, the machines that have kept grids stable for a century, large coal, gas, hydro and nuclear units with heavy spinning rotors, are being joined and partly replaced by solar panels, wind turbines and batteries connected through power electronics, which behave very differently during a disturbance. Grids must also be extended at unprecedented speed: the IEA estimates that 80&nbsp;million kilometres of lines must be added or replaced worldwide by 2040, equal to the entire existing global grid [2].</p>

<p>This paper surveys how the world manages its grids today, how it got here, what problems it faces and where the improvements lie. It is written for engineers and informed readers who want the mechanisms as well as the headlines, so most sections include worked calculations with stated inputs. Values marked as assumed are typical engineering figures for illustration; the scripts that compute every number and plot every chart are kept with the paper's sources.</p>

<p>Section&nbsp;2 explains the physics of balance and the control hierarchy. Section&nbsp;3 traces the history of grid management. Section&nbsp;4 compares how grids are organised in the major regions. Section&nbsp;5 describes day-to-day operation. Section&nbsp;6 examines six major blackouts. Section&nbsp;7 sets out the current problems. Section&nbsp;8 describes the tools available now. Section&nbsp;9 is devoted to India. Section&nbsp;10 looks at the future scope for improvement, Section&nbsp;11 gives recommendations and Section&nbsp;12 concludes.</p>

<div class="tcap"><b>Table 1.</b> Key Figures on Electricity Grids Worldwide</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Quantity</th>
<th>Value</th>
<th>Source</th>
</tr>
</thead>
<tbody>
<tr>
<td>Global electricity demand growth, 2025 / 2026 / 2027</td>
<td>3 % / 3.6 % / 3.8 %</td>
<td>[1]</td>
</tr>
<tr>
<td>Global electricity consumption, 2025 &rarr; 2027</td>
<td>28,600 &rarr; 30,700 TWh</td>
<td>[3]</td>
</tr>
<tr>
<td>Renewable share of global generation, 2025 &rarr; 2027</td>
<td>33 % &rarr; 37 %</td>
<td>[1]</td>
</tr>
<tr>
<td>Grid length to add or replace by 2040</td>
<td>80 million km (equal to today's grid)</td>
<td>[2]</td>
</tr>
<tr>
<td>Global grid investment, 2015 / 2025 / 2026</td>
<td>≈ $315 bn / $450 bn / ≈ $550 bn</td>
<td>[4], [5]</td>
</tr>
<tr>
<td>Renewable projects in connection queues (global, 2023)</td>
<td>≥ 3,000 GW, of which 1,500 GW advanced</td>
<td>[2]</td>
</tr>
<tr>
<td>Active US interconnection queue, end-2025</td>
<td>2,061 GW</td>
<td>[6]</td>
</tr>
<tr>
<td>Lead time, large power transformers / cables</td>
<td>up to 4 years / 2&ndash;3 years</td>
<td>[7]</td>
</tr>
<tr>
<td>Battery storage added worldwide, 2025</td>
<td>112 GW / 307 GWh</td>
<td>[8]</td>
</tr>
<tr>
<td>India peak demand met, May 2026</td>
<td>270.8 GW</td>
<td>[9]</td>
</tr>
</tbody>
</table></div>
<h2 id="2-the-physics-of-balance">2. The Physics of Balance</h2>
<h3 id="21-one-machine-one-frequency">2.1 One machine, one frequency</h3>
<p>All the synchronous generators in an AC interconnection rotate in lock-step. Their common electrical speed is the system frequency: 50&nbsp;Hz in India, Europe, China and Australia, 60&nbsp;Hz in North America. Frequency is therefore a direct, system-wide measure of balance. When load exceeds generation, the deficit is supplied for the first few seconds from the kinetic energy stored in rotating masses, and every machine slows a little. The quantity that resists this change is <span class="kw">inertia</span>, conventionally expressed as the inertia constant <i>H</i>, the stored kinetic energy divided by the machine rating, in seconds. Typical values for thermal and hydro units are 2 to 9&nbsp;s. The aggregate behaviour of the whole system follows the swing equation:</p>

<p class="eqn">(2<i>H</i><i>S</i> / <i>f</i><sub>0</sub>) &middot; d<i>f</i>/d<i>t</i> = <i>P</i><sub>m</sub> &minus; <i>P</i><sub>e</sub> &nbsp;&nbsp;&nbsp;(1)</p>

<p>where <i>S</i> is the rating of the connected synchronous capacity, <i>f</i><sub>0</sub> the nominal frequency, <i>P</i><sub>m</sub> the mechanical power supplied by prime movers and <i>P</i><sub>e</sub> the electrical load. Immediately after a sudden loss of generation &Delta;<i>P</i>, before any controller acts, the rate of change of frequency (RoCoF) is</p>

<p class="eqn">RoCoF = &Delta;<i>P</i> &middot; <i>f</i><sub>0</sub> / (2<i>H</i><i>S</i>) &nbsp;&nbsp;&nbsp;(2)</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 1 &mdash; How fast does frequency fall?</p>
<p>Consider a large 50&nbsp;Hz system with 250&nbsp;GW of synchronous machines online (assumed, of the order of India's daytime fleet) and an aggregate inertia constant <i>H</i> = 4&nbsp;s. Stored kinetic energy = <i>H</i><i>S</i> = 1,000&nbsp;GW&middot;s.</p>
<p>A 4&nbsp;GW loss (for example a large HVDC import link tripping) gives, by (2), RoCoF = 4 &times; 50 / (2 &times; 4 &times; 250) = <span class="ans">0.10&nbsp;Hz/s</span>. With <i>H</i> = 5&nbsp;s the value is 0.08&nbsp;Hz/s; with <i>H</i> = 2.5&nbsp;s, 0.16&nbsp;Hz/s.</p>
<p>At 0.16&nbsp;Hz/s the frequency would reach 49.5&nbsp;Hz in about three seconds if nothing else happened. Everything that follows in the control hierarchy must act within that window.</p></div>

<h3 id="22-the-control-hierarchy">2.2 The control hierarchy</h3>
<p>Grid operators keep frequency and power flows in check with a hierarchy of controls separated by time scale (Figure&nbsp;1). The fastest layers are automatic and local; the slowest are planning decisions taken years in advance.</p>

<div class="figrow one"><figure id="fig-1"><a class="zoom" href="img/power-grid-management-worldwide/fig1_timescales.svg" target="_blank" rel="noopener"><img src="img/power-grid-management-worldwide/fig1_timescales.svg" alt="Bars on a logarithmic time axis showing grid control layers from protection to transmission planning" loading="lazy" style="background:#fff;width:100%;max-width:840px"></a><figcaption><b>Figure 1.</b> The layers of grid management and the time scales over which each acts, from protective relays clearing faults in tens of milliseconds to transmission and capacity planning over a decade or more. Ranges are typical and vary between systems.<span class="credit">Chart by the author</span></figcaption></figure></div>

<p><span class="kw">Inertia</span> acts instantly and passively, as described above. <span class="kw">Primary response</span> follows within a few seconds: the speed governor on each generator senses the frequency fall and opens its steam valve, gate or fuel valve in proportion. The proportionality is set by the droop <i>R</i>, the fractional frequency change that would drive the unit from zero to full output; 4 to 5&nbsp;% is typical. For a unit of rating <i>P</i><sub>r</sub>:</p>

<p class="eqn">&Delta;<i>P</i> = &minus;(&Delta;<i>f</i> / <i>f</i><sub>0</sub>) / <i>R</i> &middot; <i>P</i><sub>r</sub> &nbsp;&nbsp;&nbsp;(3)</p>

<p>Load also helps a little: motors slow and draw less power as frequency falls, an effect called load damping. Primary response arrests the fall but leaves a steady offset. <span class="kw">Secondary control</span>, known in North America as automatic generation control (AGC), then restores frequency to nominal and brings power exchanges between control areas back to schedule over several minutes. <span class="kw">Tertiary control</span> and re-dispatch replace the reserves used, so that the system is ready for the next event. Above these sit the market and scheduling layers, outage planning, and the long-term planning of generation and transmission.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 2 &mdash; Governor droop and the frequency offset</p>
<p>A 500&nbsp;MW unit with 5&nbsp;% droop sees frequency fall by 0.2&nbsp;Hz. By (3), &Delta;<i>P</i> = (0.2/50)/0.05 &times; 500 = <span class="ans">40&nbsp;MW</span> of extra output.</p>
<p>If 150&nbsp;GW of the fleet provides governor response (assumed), the same 0.2&nbsp;Hz fall mobilises (0.2/50)/0.05 &times; 150 = 12&nbsp;GW. The system's frequency response characteristic is &beta; = 150/(0.05 &times; 50) + <i>D</i><i>S</i>/<i>f</i><sub>0</sub> = 60 + 5 = <span class="ans">65&nbsp;GW/Hz</span>, taking load damping <i>D</i> = 1&nbsp;% per % of frequency on 250&nbsp;GW of load.</p>
<p>The 4&nbsp;GW loss of Example&nbsp;1 therefore settles, after primary response, at &Delta;<i>f</i> = 4/65 = <span class="ans">0.062&nbsp;Hz</span> below nominal, about 49.94&nbsp;Hz, until secondary control restores 50&nbsp;Hz.</p></div>

<p>Figure&nbsp;2 shows these layers working together in a simple single-area simulation of the same 4&nbsp;GW loss. The steady offset is set by droop and damping and is the same for both cases; the depth of the initial dip, the nadir, depends on inertia. Halving inertia deepens the nadir and makes it arrive sooner, leaving the governors less time to respond.</p>

<div class="figrow one"><figure id="fig-2"><a class="zoom" href="img/power-grid-management-worldwide/fig2_frequency_response.svg" target="_blank" rel="noopener"><img src="img/power-grid-management-worldwide/fig2_frequency_response.svg" alt="Frequency against time after a 4 GW loss for two values of system inertia" loading="lazy" style="background:#fff;width:100%;max-width:740px"></a><figcaption><b>Figure 2.</b> Simulated frequency after the loss of 4&nbsp;GW in a 250&nbsp;GW, 50&nbsp;Hz system: aggregated swing equation, 150&nbsp;GW of governor response at 5&nbsp;% droop with a 9&nbsp;s first-order lag, load damping 1.5&nbsp;% per % (all assumed). With <i>H</i> = 5&nbsp;s the nadir is 49.83&nbsp;Hz; with <i>H</i> = 2.5&nbsp;s it is 49.78&nbsp;Hz and arrives sooner. The simulation omits secondary control, so frequency settles below 50&nbsp;Hz.<span class="credit">Chart by the author</span></figcaption></figure></div>

<h3 id="23-voltage-and-reactive-power">2.3 Voltage and reactive power</h3>
<p>Frequency is a single system-wide quantity; voltage is local. It is governed mainly by reactive power, the oscillating component of power that magnetises transformers and motors and charges the capacitance of long lines. Reactive power does not travel far, so voltage must be controlled near where it is needed, by generator excitation systems, switched capacitors and reactors, on-load tap changers, static var compensators and STATCOMs. A lightly loaded long line generates reactive power and pushes voltage up; a heavily loaded line absorbs it and lets voltage sag. Voltage problems are less visible than frequency problems but just as dangerous: they were at the heart of the 2025 Iberian blackout (Section&nbsp;6.6). As synchronous generators retire, their voltage-control capability must be replaced by other means.</p>

<p>Each system defines bands within which frequency is normally held and thresholds at which emergency actions begin. Table&nbsp;2 compares a few. The bands differ because system sizes, generation mixes and histories differ, but the logic is the same everywhere: a narrow normal band maintained by markets and secondary control, wider limits for disturbances, and automatic load shedding as the last defence.</p>

<div class="tcap"><b>Table 2.</b> Frequency Bands and Thresholds in Four Systems</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>System</th>
<th>Nominal</th>
<th>Normal operating band or limits</th>
<th>Automatic load shedding begins</th>
</tr>
</thead>
<tbody>
<tr>
<td>India</td>
<td>50 Hz</td>
<td>49.90&ndash;50.05 Hz (IEGC band) [10]</td>
<td>Staged under-frequency relays below the band</td>
</tr>
<tr>
<td>Great Britain</td>
<td>50 Hz</td>
<td>49.5&ndash;50.5 Hz statutory range [11]</td>
<td>48.8 Hz (first stage of LFDD) [11]</td>
</tr>
<tr>
<td>Texas (ERCOT)</td>
<td>60 Hz</td>
<td>Close to 60 Hz; 59.4 Hz is a critical level for generator trips [12]</td>
<td>59.3 Hz [13]</td>
</tr>
<tr>
<td>Continental Europe</td>
<td>50 Hz</td>
<td>Standard range of about &plusmn;50 mHz</td>
<td>Staged from about 49.0 Hz</td>
</tr>
</tbody>
</table></div>
<div class="worked"><p class="wt">WORKED EXAMPLE 3 &mdash; Why light load pushes voltage up</p>
<p>A lossless 400&nbsp;kV line 400&nbsp;km long, energised from one end with the far end open, behaves like a resonant transmission line. At 50&nbsp;Hz the wavelength is about 6,000&nbsp;km, so the electrical length is &beta;<i>l</i> = 2&pi; &times; 400/6,000 = 0.42&nbsp;rad, and the receiving-end voltage rises by 1/cos(&beta;<i>l</i>) &minus; 1 = <span class="ans">about 9.5&nbsp;%</span> (the Ferranti effect).</p>
<p>The line also generates about 0.55&nbsp;Mvar/km of charging reactive power (assumed), some <span class="ans">220&nbsp;Mvar</span> in total, which must be absorbed by shunt reactors or generators. On a sunny, lightly loaded afternoon with few synchronous machines online, too little absorbing capability can let voltages climb across a whole region, the mechanism at the root of the 2025 Iberian collapse.</p></div>

<h3 id="24-security-the-n1-principle-and-protection">2.4 Security: the N&minus;1 principle and protection</h3>
<p>Grids are operated so that the loss of any single element, a generator, line or transformer, does not cause any other element to exceed its limits. This is the N&minus;1 criterion. Operators run contingency analysis continuously, simulating each credible loss against the present state of the network estimated from telemetry, and re-dispatch generation pre-emptively if any contingency would cause an overload or voltage violation. Protection systems, relays and circuit breakers, isolate faulted equipment within tens of milliseconds. As a last line of defence, automatic under-frequency load shedding disconnects blocks of customers in stages if frequency falls below set thresholds, sacrificing part of the load to save the whole system.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 4 &mdash; Sizing the reserve for the largest contingency</p>
<p>The reserve that can respond within seconds must at least cover the largest single credible loss. If that is a 6&nbsp;GW HVDC bipole (assumed) in a 250&nbsp;GW system, the requirement is <span class="ans">6&nbsp;GW, 2.4&nbsp;% of load</span>, held as headroom on running units or as storage and demand response, at every moment of the year. As individual plants and links grow larger, so does this standing cost, which is one reason operators limit the size of single infeeds.</p></div>

<h3 id="25-power-flow-electricity-goes-where-physics-sends-it">2.5 Power flow: electricity goes where physics sends it</h3>
<p>In a meshed AC network, operators cannot route power along a chosen path. Power divides among parallel paths according to their impedances, following Kirchhoff's laws. A sale from one region to another therefore flows partly through neighbouring networks ("loop flows"), and a single heavily loaded line can limit transfers across a whole region. For the high-voltage network, where reactance dominates, the power flow on a line between buses <i>i</i> and <i>j</i> is approximately</p>

<p class="eqn"><i>P</i><sub><i>ij</i></sub> = (<i>V</i><sub><i>i</i></sub><i>V</i><sub><i>j</i></sub> / <i>X</i><sub><i>ij</i></sub>) sin(&delta;<sub><i>i</i></sub> &minus; &delta;<sub><i>j</i></sub>) &nbsp;&nbsp;&nbsp;(4)</p>

<p>where <i>V</i> are the voltage magnitudes, <i>X</i><sub><i>ij</i></sub> the line reactance and &delta; the voltage phase angles. Transfer rises with the angle difference until, near 90&deg;, the two ends lose synchronism; long lines are operated well below that limit. This is the physics behind stability limits, series compensation and the controllability advantage of HVDC.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 5 &mdash; Sharing between parallel lines</p>
<p>1,000&nbsp;MW flows between two areas over two parallel lines with reactances of 0.1 and 0.2 per unit. Power divides in inverse proportion to reactance: line&nbsp;1 carries 1,000 &times; 0.2/0.3 = <span class="ans">667&nbsp;MW</span>, line&nbsp;2 carries 333&nbsp;MW.</p>
<p>If line&nbsp;1 is rated 600&nbsp;MW, the transfer is limited to 900&nbsp;MW even though the two lines together could carry far more. Installing 50&nbsp;% series compensation on line&nbsp;2 halves its reactance to 0.1; the flows become 500/500&nbsp;MW and the full 1,000&nbsp;MW, or up to 1,200&nbsp;MW, can be transferred. Power-flow control devices and HVDC links achieve the same effect by direct control.</p></div>

<h3 id="25-restoration-and-black-start">2.5 Restoration and black start</h3>
<p>When a blackout does happen, the grid must be rebuilt from nothing. Most large power stations cannot start without electricity from the grid to run their pumps, fans and controls. Operators therefore keep a few "black-start" units, usually hydro, gas turbines or diesel-backed plants, able to start on their own, energise a transmission path, and supply the auxiliaries of larger stations. Islands are built up around each black-start source, carefully picking up blocks of load so that frequency and voltage stay within limits, and then synchronised with one another. Restoration plans are rehearsed in drills, because a real blackout leaves no time to invent them. Batteries with grid-forming inverters are increasingly being qualified as black-start sources, since they can energise a network within seconds.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 6 &mdash; Starting a coal unit from a battery</p>
<p>A 500&nbsp;MW coal unit needs auxiliary power of about 7&nbsp;% of its rating while starting (assumed), mainly for feed pumps, fans and mills: 500 &times; 0.07 = <span class="ans">35&nbsp;MW</span>. A 50&nbsp;MW grid-forming battery can therefore energise the connecting line and start the unit, provided it can also supply the inrush current of transformers and large motors, which can be several times their running current. Sizing black-start batteries is therefore about current and voltage control during switching as much as about energy.</p></div>

<h2 id="3-a-brief-history-of-grid-management">3. A Brief History of Grid Management</h2>
<h3 id="31-isolated-stations-and-the-battle-of-currents">3.1 Isolated stations and the battle of currents</h3>
<p>The first public supply systems of the 1880s, such as Edison's Pearl Street station in New York (1882), were small DC networks serving a few city blocks. Because DC could not easily be transformed to high voltage, each station could serve only a radius of about a kilometre. The AC system, built on the transformer and the induction motor, won the "battle of the currents" in the 1890s, symbolised by the Niagara Falls hydroelectric scheme of 1895&ndash;96, because it could transmit power economically over long distances at high voltage and step it down for use. Grid management in this era meant a station engineer watching a few meters and adjusting a few machines by hand.</p>

<h3 id="32-interconnection-and-the-first-grids">3.2 Interconnection and the first grids</h3>
<p>From the 1910s to the 1950s, utilities interconnected their systems to share reserves and use the cheapest plants. Britain built one of the first national grids in the late 1920s and 1930s, operating at 132&nbsp;kV under a central board. Interconnection brought the economics of scale but also the possibility of cascading failure across a wide area. The Northeast blackout of November 1965, which left about 30&nbsp;million people in the United States and Canada without power, led directly to the creation in 1968 of the North American Electric Reliability Council, the forerunner of today's NERC, and to the voluntary reliability standards that later became mandatory.</p>

<h3 id="33-control-centres-and-computers">3.3 Control centres and computers</h3>
<p>The 1960s to 1980s brought supervisory control and data acquisition (SCADA), automatic generation control and, later, energy management systems (EMS) with state estimation and contingency analysis. For the first time operators could see the whole network in near real time and simulate the consequences of a failure before it happened. Economic dispatch, the allocation of load among units to minimise cost (Section&nbsp;5.2), moved from slide rules to computers.</p>

<p>Transmission technology advanced alongside control. The first commercial HVDC link, to the Swedish island of Gotland, entered service in 1954 using mercury-arc valves; thyristor valves followed in the 1970s, and voltage-source converters in the late 1990s. AC transmission voltages rose to 765&nbsp;kV in North America from the late 1960s. In the late 1980s, researchers developed the phasor measurement unit, which time-stamps voltage and current phasors using satellite clocks and is now the basis of wide-area monitoring.</p>

<h3 id="34-liberalisation-and-markets">3.4 Liberalisation and markets</h3>
<p>From the 1980s, many countries separated generation from transmission and introduced competitive markets: Chile in 1982, England and Wales in 1990, the Nordic countries in the 1990s, and in the United States the independent system operators and regional transmission organisations created from the late 1990s. India's Electricity Act of 2003 opened generation to competition, created open access to the transmission network and established the regulatory commissions. Markets changed the operator's job: the cheapest dispatch is now discovered through bids rather than computed from cost curves, and reliability must be secured through rules, reserves and ancillary-service products rather than by direct ownership of the plants.</p>

<h3 id="35-the-digital-and-renewable-era">3.5 The digital and renewable era</h3>
<p>Since about 2010, three changes have reshaped grid management: the rapid growth of wind and solar, the spread of digital measurement and communication (smart meters, synchrophasors, cloud-based forecasting), and the arrival of large-scale batteries. Each has made the grid more capable and more complex at the same time. Table&nbsp;3 summarises the eras.</p>

<div class="tcap"><b>Table 3.</b> Eras of Grid Management</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Era</th>
<th>Typical span</th>
<th>Defining features</th>
<th>What "management" meant</th>
</tr>
</thead>
<tbody>
<tr>
<td>Isolated stations</td>
<td>1880s&ndash;1910s</td>
<td>DC and early AC, city-scale</td>
<td>Manual control by station staff</td>
</tr>
<tr>
<td>Interconnection</td>
<td>1910s&ndash;1960s</td>
<td>Regional and national grids, 132&ndash;400 kV</td>
<td>Pooling reserves; telephone coordination</td>
</tr>
<tr>
<td>Control centres</td>
<td>1960s&ndash;1990s</td>
<td>SCADA, AGC, EMS, contingency analysis</td>
<td>Computer-aided central dispatch; reliability councils</td>
</tr>
<tr>
<td>Markets</td>
<td>1980s&ndash;2010s</td>
<td>Unbundling, wholesale markets, independent operators</td>
<td>Market rules, ancillary services, congestion pricing</td>
</tr>
<tr>
<td>Digital and renewable</td>
<td>2010s&ndash;now</td>
<td>Wind, solar, batteries, smart meters, PMUs</td>
<td>Forecast-led, inverter-rich, active distribution</td>
</tr>
</tbody>
</table></div>
<h3 id="36-indias-own-path">3.6 India's own path</h3>
<p>India's grid management developed along its own route. State electricity boards built and ran most of the system from the 1950s; regional electricity boards coordinated the states in each region from the 1960s. Central generation and transmission companies, NTPC (1975) and POWERGRID (1989), built the large plants and the inter-state network. A distinctive Indian innovation came in the early 2000s: Availability Based Tariff, with an "unscheduled interchange" charge that varied with frequency. A state that drew more than its schedule when frequency was low paid a high price, and one that helped the grid was paid, turning frequency into a price signal that improved discipline at a time of chronic shortage. The Electricity Act of 2003 introduced open access and competition, power exchanges began trading in 2008, and the regulatory framework has since added a deviation settlement mechanism, reserve ancillary services, a real-time market (2020), security-constrained economic despatch and, in 2023, a revised grid code. Table&nbsp;4 lists the main milestones.</p>

<div class="tcap"><b>Table 4.</b> Milestones in Indian Grid Management</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Period</th>
<th>Milestone</th>
<th>Significance</th>
</tr>
</thead>
<tbody>
<tr>
<td>1948 onwards</td>
<td>State electricity boards</td>
<td>Integrated state utilities build most generation and networks</td>
</tr>
<tr>
<td>1960s</td>
<td>Regional electricity boards</td>
<td>Coordination of states within five regions</td>
</tr>
<tr>
<td>1975 / 1989</td>
<td>NTPC / POWERGRID founded</td>
<td>Central generation and the inter-state transmission backbone</td>
</tr>
<tr>
<td>Early 2000s</td>
<td>Availability Based Tariff with frequency-linked unscheduled interchange</td>
<td>Frequency becomes a price signal; grid discipline improves</td>
</tr>
<tr>
<td>2003</td>
<td>Electricity Act</td>
<td>Open access, competition, independent regulators</td>
</tr>
<tr>
<td>2008 onwards</td>
<td>Power exchanges; day-ahead market from 2009</td>
<td>Short-term markets and price discovery</td>
</tr>
<tr>
<td>2012</td>
<td>July blackouts</td>
<td>Reforms in discipline, protection and system operation</td>
</tr>
<tr>
<td>Dec 2013</td>
<td>Southern grid synchronised</td>
<td>One national grid at one frequency</td>
</tr>
<tr>
<td>2020</td>
<td>Real-time market</td>
<td>Half-hourly trading close to delivery</td>
</tr>
<tr>
<td>2023</td>
<td>Revised Indian Electricity Grid Code</td>
<td>Updated frequency band, reserves and connection rules</td>
</tr>
<tr>
<td>2025&ndash;26</td>
<td>Market coupling approved; storage moves to construction</td>
<td>Single clearing price; batteries enter operation at scale</td>
</tr>
</tbody>
</table></div>
<h2 id="4-how-grids-are-organised-today">4. How Grids Are Organised Today</h2>
<h3 id="41-roles-and-models">4.1 Roles and models</h3>
<p>Every grid has the same functions, though different countries assign them to different bodies. Generators produce power. Transmission owners build and maintain the high-voltage network. A system operator, called a transmission system operator (TSO) in Europe, an independent system operator (ISO) or regional transmission organisation (RTO) in North America, and a load despatch centre in India, schedules and dispatches the system and keeps it secure in real time. Distribution companies own the low-voltage networks and, in many countries, sell to consumers. Regulators set tariffs and rules, and reliability bodies set technical standards. Two broad models exist. In the <span class="kw">vertically integrated</span> model, one utility, often state-owned, does most of these jobs in its territory. In the <span class="kw">unbundled market</span> model, generation competes, the network is a regulated monopoly, and an independent operator runs both the market and the grid. Most countries sit somewhere between the two.</p>

<h3 id="42-united-states">4.2 United States</h3>
<p>The contiguous United States has three largely separate AC interconnections, Eastern, Western and Texas (ERCOT), joined only by small DC ties. Within them, seven ISOs and RTOs run wholesale markets covering most of the country's load, while the Southeast and much of the West are still operated by vertically integrated utilities. The Federal Energy Regulatory Commission (FERC) regulates interstate transmission and wholesale markets, and NERC sets and enforces mandatory reliability standards. US markets are mostly "nodal": prices are calculated at thousands of points, so that transmission congestion appears directly in the price. The country's most visible grid problem is connection. Lawrence Berkeley National Laboratory counted 2,061&nbsp;GW of generation and storage actively seeking interconnection at the end of 2025, down 10&nbsp;% from a year earlier as many projects withdrew, and found that the median time from connection request to commercial operation exceeded five years for projects built in 2025 [6]. Figure&nbsp;3 shows the composition of the queue.</p>

<div class="figrow one"><figure id="fig-3"><a class="zoom" href="img/power-grid-management-worldwide/fig7_us_queue.svg" target="_blank" rel="noopener"><img src="img/power-grid-management-worldwide/fig7_us_queue.svg" alt="Horizontal bars of US interconnection queue capacity by technology at the end of 2025" loading="lazy" style="background:#fff;width:100%;max-width:720px"></a><figcaption><b>Figure 3.</b> Capacity actively seeking connection to the US transmission grid at the end of 2025, by technology [6]. "Other" is the remainder of the 2,061&nbsp;GW total. Gas capacity in the queue rose by 86&nbsp;% in a year, while solar, storage and wind fell.<span class="credit">Chart by the author</span></figcaption></figure></div>

<h3 id="43-europe">4.3 Europe</h3>
<p>Continental Europe operates the largest synchronous AC area in the world by number of countries, coordinated through the European Network of Transmission System Operators for Electricity (ENTSO-E). Each country's TSO is responsible for its own control area, but network codes harmonise connection requirements, operation and balancing. Markets are "zonal", usually one price zone per country, and are coupled across borders by a common algorithm, the Single Day-Ahead Coupling, which allocates cross-border capacity and sets prices for all zones together. On 30 September 2025 the coupled day-ahead market moved from hourly to 15-minute trading intervals, so that prices and schedules follow the fast changes of solar and wind output more closely [14]. Europe has also moved first on requiring new storage to behave like a synchronous machine: an ENTSO-E technical report proposes making grid-forming capability mandatory for new storage above 1&nbsp;MW under the revised generator connection code [15].</p>

<h3 id="44-china">4.4 China</h3>
<p>China's grids are run by two large state-owned companies, State Grid, which covers about 80&nbsp;% of the country's territory, and China Southern Power Grid [16]. The defining feature is a backbone of ultra-high-voltage (UHV) lines, &plusmn;800&nbsp;kV and above for DC and 1,000&nbsp;kV for AC, carrying power from the coal, hydro, wind and solar resources of the west and north to the load centres of the east. By the end of 2025 China had completed 46 UHV projects, 22 AC and 24 DC, with more than 62,000&nbsp;km of lines [17]. West-to-east transmission capacity reached 340&nbsp;GW in 2025, meeting about 23&nbsp;% of national peak demand, and State Grid's fixed-asset investment rose to a record of more than 650&nbsp;billion yuan [18]. A further 15 UHV lines are planned for 2026&ndash;2030, raising cross-provincial transmission capacity by about 35&nbsp;% [19]. China's model shows what centralised planning and finance can build quickly; its challenges include provincial market barriers and curtailment of renewables in resource-rich regions.</p>

<h3 id="45-australia">4.5 Australia</h3>
<p>Australia's National Electricity Market (NEM), operated by the Australian Energy Market Operator (AEMO), is a long, thin network along the east coast with an energy-only market settled every five minutes. It has become a world laboratory for high renewable shares. Renewables supplied a record 78.6&nbsp;% of NEM demand in a half-hour on 11 October 2025, with rooftop solar alone providing 51.3&nbsp;% [20], and more than half of total energy in the December 2025 quarter, with an instantaneous peak of 91.1&nbsp;% [21]. The flip side is "minimum system load": on sunny spring weekends rooftop solar drives grid demand so low that too few synchronous machines remain online to provide system strength and inertia. NEM operational demand fell to a record low of 9,666&nbsp;MW on 4 October 2025 [22]. AEMO has responded with emergency backstop powers to curtail rooftop solar, synchronous condensers and grid-forming batteries: ten grid-forming battery sites totalling 1,070&nbsp;MW were in operation in late 2025, with 94 more in the pipeline [23].</p>

<h3 id="46-other-systems">4.6 Other systems</h3>
<p>Other large systems illustrate further variations. Brazil, dominated by hydropower spread over a continent, is run by a national system operator that optimises water use across reservoirs years ahead; it expanded its transmission system by more than 92,000&nbsp;km in a decade, growing by more than 50&nbsp;% [24]. South Africa shows the consequences of under-investment: years of rotating load shedding, which the IEA links in part to the lack of grid capacity to connect new renewable projects [25]. Japan operates two frequencies, 50&nbsp;Hz in the east and 60&nbsp;Hz in the west, a legacy of equipment bought from different countries in the 1890s, joined only by frequency-converter stations of limited capacity, a constraint felt sharply after the 2011 earthquake. Each case confirms that the institutional and physical structure inherited from the past shapes what operators can do today.</p>

<h3 id="47-india-in-outline">4.7 India in outline</h3>
<p>India operates one of the world's largest synchronous grids, managed by Grid Controller of India Limited (Grid-India) through a national load despatch centre, five regional centres and state centres. Inter-state transmission is built mainly by POWERGRID and private developers under tariff-based competitive bidding, while distribution is largely in the hands of state-owned companies. India is treated in detail in Section&nbsp;9. Table&nbsp;5 compares the five systems.</p>

<div class="tcap"><b>Table 5.</b> How Five Major Systems Are Organised</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Feature</th>
<th>United States</th>
<th>Europe</th>
<th>China</th>
<th>Australia (NEM)</th>
<th>India</th>
</tr>
</thead>
<tbody>
<tr>
<td>Frequency</td>
<td>60 Hz</td>
<td>50 Hz</td>
<td>50 Hz</td>
<td>50 Hz</td>
<td>50 Hz</td>
</tr>
<tr>
<td>Structure</td>
<td>3 interconnections; 7 ISOs/RTOs plus integrated utilities</td>
<td>One large synchronous area; national TSOs</td>
<td>Two state grid companies</td>
<td>One market, one operator</td>
<td>One national grid; national, regional and state despatch centres</td>
</tr>
<tr>
<td>Market design</td>
<td>Mostly nodal pricing; capacity markets in some ISOs</td>
<td>Zonal pricing; coupled day-ahead at 15-minute resolution</td>
<td>Provincial markets, largely planned dispatch</td>
<td>Energy-only, 5-minute settlement</td>
<td>Exchanges for day-ahead and real-time; long-term contracts dominate</td>
</tr>
<tr>
<td>Reliability body</td>
<td>NERC (mandatory standards)</td>
<td>ENTSO-E network codes</td>
<td>State Grid, China Southern, regulators</td>
<td>AEMO, AEMC, AER</td>
<td>CEA, CERC, Grid-India</td>
</tr>
<tr>
<td>Signature challenge</td>
<td>Connection queues; load growth from data centres</td>
<td>Voltage control; cross-border coordination</td>
<td>Long-distance transfer; curtailment</td>
<td>Minimum system load; system strength</td>
<td>Evening ramp; high frequency at midday; distribution finances</td>
</tr>
</tbody>
</table></div>
<h2 id="5-operating-the-grid-day-to-day">5. Operating the Grid Day to Day</h2>
<h3 id="51-forecasting-and-scheduling">5.1 Forecasting and scheduling</h3>
<p>Operation begins with forecasts: demand for each 15-minute block of the next day, wind and solar output from weather models, and the availability of each plant and line. From these, operators or markets produce a <span class="kw">unit commitment</span>, deciding which plants will be running and when, because large thermal units take hours to start. The schedule must leave enough reserve to cover forecast errors and the largest contingency (Example&nbsp;4). As the share of weather-dependent generation grows, forecasting accuracy has become as important to reliability as the plants themselves.</p>

<h3 id="52-economic-dispatch">5.2 Economic dispatch</h3>
<p>Among the committed units, load is shared so that total cost is minimised. If each unit's cost <i>C</i><sub><i>i</i></sub> is a smooth function of its output <i>P</i><sub><i>i</i></sub>, the classical solution is that every unit not at a limit runs at the same incremental (marginal) cost &lambda;:</p>

<p class="eqn">d<i>C</i><sub><i>i</i></sub>/d<i>P</i><sub><i>i</i></sub> = &lambda; &nbsp; for all units within limits, &nbsp; &Sigma;<i>P</i><sub><i>i</i></sub> = <i>P</i><sub>D</sub> &nbsp;&nbsp;&nbsp;(5)</p>

<p>In a market, &lambda; is the clearing price; in a cost-based system, it is computed by the despatch centre. India's merit-order despatch and its market-based economic despatch pilots are applications of the same principle.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 7 &mdash; Equal incremental cost dispatch</p>
<p>Three units must supply 900&nbsp;MW. Their marginal costs, in ₹/kWh with <i>P</i> in MW (assumed), are Coal&nbsp;A: 2.0 + 0.0020<i>P</i> (150&ndash;600&nbsp;MW); Coal&nbsp;B: 2.4 + 0.0016<i>P</i> (100&ndash;500&nbsp;MW); Gas&nbsp;C: 4.0 + 0.0030<i>P</i> (50&ndash;300&nbsp;MW).</p>
<p>Solving (5): &lambda; = <span class="ans">₹2.98/kWh</span>, with Coal&nbsp;A at 488.9&nbsp;MW and Coal&nbsp;B at 361.1&nbsp;MW. Gas&nbsp;C stays at its 50&nbsp;MW minimum because even its cheapest output costs more than &lambda;.</p>
<p>Total variable cost is about ₹23.9&nbsp;lakh per hour, against ₹28.2&nbsp;lakh for an equal 300&nbsp;MW split, a saving of <span class="ans">about ₹4.3&nbsp;lakh per hour</span>. Across a national fleet, the same logic is worth thousands of crores a year, and is the reason operators want to schedule plants on a common, transparent merit order.</p></div>

<div class="figrow one"><figure id="fig-4"><a class="zoom" href="img/power-grid-management-worldwide/fig4_dispatch.svg" target="_blank" rel="noopener"><img src="img/power-grid-management-worldwide/fig4_dispatch.svg" alt="Marginal cost lines of three units with the system marginal cost line and operating points" loading="lazy" style="background:#fff;width:100%;max-width:720px"></a><figcaption><b>Figure 4.</b> Economic dispatch of Example&nbsp;7. The two coal units run where their marginal cost equals the system marginal cost &lambda;; the gas unit is held at its minimum.<span class="credit">Chart by the author</span></figcaption></figure></div>

<h3 id="53-balancing-between-areas">5.3 Balancing between areas</h3>
<p>A large grid is divided into control areas, each responsible for its own balance. Secondary control acts on an area control error (ACE), which combines the deviation of the area's net exchange from schedule with its share of the frequency deviation. In the North American convention:</p>

<p class="eqn">ACE = (<i>NI</i><sub>A</sub> &minus; <i>NI</i><sub>S</sub>) &minus; 10<i>B</i>(<i>f</i><sub>A</sub> &minus; <i>f</i><sub>S</sub>) &nbsp;&nbsp;&nbsp;(6)</p>

<p>where <i>NI</i> is net interchange (actual and scheduled), <i>B</i> the frequency bias in MW per 0.1&nbsp;Hz (negative by convention) and <i>f</i> the frequency. A positive ACE means the area is over-generating and should reduce output.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 8 &mdash; Reading the area control error</p>
<p>An area is scheduled to export 1,000&nbsp;MW but is exporting 1,300&nbsp;MW, while frequency is 59.98&nbsp;Hz against 60.00&nbsp;Hz. Its bias is &minus;150&nbsp;MW per 0.1&nbsp;Hz (assumed).</p>
<p>ACE = (1,300 &minus; 1,000) &minus; 10 &times; (&minus;150) &times; (&minus;0.02) = 300 &minus; 30 = <span class="ans">+270&nbsp;MW</span>. The area should cut generation by about 270&nbsp;MW. It keeps 30&nbsp;MW of its excess, because that is its fair share of supporting the low interconnection frequency.</p></div>

<h3 id="54-why-transmission-voltage-matters">5.4 Why transmission voltage matters</h3>
<p>Transmission losses are proportional to the square of current. Since current falls in proportion to voltage for the same power, losses fall with the square of voltage. This is why long-distance lines run at 400, 765&nbsp;kV or higher, and why the ultra-high-voltage networks of China and India exist.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 9 &mdash; Losses at 220, 400 and 765 kV</p>
<p>Transmit 500&nbsp;MW over 300&nbsp;km at power factor 0.95 with a resistance of 0.03&nbsp;&Omega;/km per phase (assumed, the same conductor in each case for simplicity).</p>
<p>At 220&nbsp;kV: <i>I</i> = 500 &times; 10<sup>6</sup> / (&radic;3 &times; 220 &times; 10<sup>3</sup> &times; 0.95) = 1,381&nbsp;A; loss = 3<i>I</i><sup>2</sup><i>R</i> = 51.5&nbsp;MW, <span class="ans">10.3&nbsp;%</span>.</p>
<p>At 400&nbsp;kV: 760&nbsp;A, 15.6&nbsp;MW, <span class="ans">3.1&nbsp;%</span>. At 765&nbsp;kV: 397&nbsp;A, 4.3&nbsp;MW, <span class="ans">0.85&nbsp;%</span>.</p>
<p>In practice, higher-voltage lines also use larger conductor bundles, so the real advantage is even greater. The limit at long distances is not loss but stability and reactive power, which is where HVDC takes over (Section&nbsp;8.5).</p></div>

<h3 id="55-the-control-room">5.5 The control room</h3>
<p>A modern control room combines SCADA telemetry every few seconds, synchrophasor measurements many times a second, a state estimator that reconciles them into a consistent picture, contingency analysis that tests the effect of each credible outage, and tools for scheduling, outage coordination and restoration. The operators' discipline, following procedures, keeping situational awareness and acting early, remains decisive. Several of the blackouts in the next section began with tools that failed silently or with operators who could not see what was happening.</p>

<h3 id="56-a-contingency-minute-by-minute">5.6 A contingency, minute by minute</h3>
<p>The layers described in Section&nbsp;2 come together in the first quarter of an hour after a major disturbance. Table&nbsp;6 follows a hypothetical but typical event in a large 50&nbsp;Hz system: the trip of a 4&nbsp;GW HVDC import link at the evening peak.</p>

<div class="tcap"><b>Table 6.</b> Anatomy of a Large Contingency (Illustrative)</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Time after trip</th>
<th>What happens</th>
<th>Who or what acts</th>
</tr>
</thead>
<tbody>
<tr>
<td>0&ndash;100 ms</td>
<td>Converter protection blocks the link; 4 GW of infeed is lost</td>
<td>Protection</td>
</tr>
<tr>
<td>0&ndash;2 s</td>
<td>Frequency falls at about 0.1 Hz/s; rotating machines release kinetic energy</td>
<td>Inertia (automatic)</td>
</tr>
<tr>
<td>0.2&ndash;1 s</td>
<td>Batteries on fast frequency response inject power</td>
<td>Fast frequency response</td>
</tr>
<tr>
<td>2&ndash;10 s</td>
<td>Governors open valves; hydro gates move; frequency reaches its nadir</td>
<td>Primary response</td>
</tr>
<tr>
<td>10&ndash;30 s</td>
<td>Frequency settles about 0.06 Hz low; flows on AC lines near the lost link rise</td>
<td>Primary response; load damping</td>
</tr>
<tr>
<td>30 s&ndash;5 min</td>
<td>Secondary control raises output in the deficit area; interchange restored</td>
<td>AGC / secondary reserve</td>
</tr>
<tr>
<td>1&ndash;15 min</td>
<td>Operators check contingency analysis; dispatch tertiary reserve; re-dispatch to relieve overloaded lines</td>
<td>Control room</td>
</tr>
<tr>
<td>15 min onwards</td>
<td>Reserves replaced; schedules revised; event logged for investigation</td>
<td>Control room; markets</td>
</tr>
</tbody>
</table></div>
<p>If any layer fails, a cascade can begin: if too little primary reserve is available, frequency falls to the load-shedding thresholds; if the lost power reroutes onto lines that then overload and trip, the event spreads geographically; if voltage collapses in the receiving area, generators and loads disconnect. Operators' main job in this window is to keep the event from finding a second weakness.</p>

<h3 id="56-ancillary-services">5.6 Ancillary services</h3>
<p>Besides energy, the system operator buys or mandates a set of "ancillary services" that keep the grid stable. Their names differ between countries, but the functions are common: fast frequency response, primary, secondary and tertiary reserves, voltage and reactive-power control, and black-start capability. India's framework has moved from regulated reserves dispatched by the operator to market-based procurement, with secondary and tertiary reserve ancillary services and voltage-control services recognised in the 2023 grid code [26]. Table&nbsp;7 summarises the services.</p>

<div class="tcap"><b>Table 7.</b> Ancillary Services and Their Time Frames</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Service</th>
<th>Purpose</th>
<th>Activation</th>
<th>Typical providers</th>
</tr>
</thead>
<tbody>
<tr>
<td>Inertia</td>
<td>Slow the initial rate of frequency change</td>
<td>Instant, passive</td>
<td>Synchronous machines; grid-forming inverters</td>
</tr>
<tr>
<td>Fast frequency response</td>
<td>Arrest frequency within about a second</td>
<td>&lt; 1&ndash;2 s</td>
<td>Batteries; some loads</td>
</tr>
<tr>
<td>Primary reserve</td>
<td>Governor or droop response</td>
<td>Seconds to 30 s</td>
<td>Thermal, hydro, batteries</td>
</tr>
<tr>
<td>Secondary reserve</td>
<td>Restore frequency and interchange (AGC)</td>
<td>30 s to 15 min</td>
<td>Hydro, gas, batteries, flexible coal</td>
</tr>
<tr>
<td>Tertiary reserve</td>
<td>Replace used reserves; re-dispatch</td>
<td>15 min to hours</td>
<td>Any dispatchable resource; demand response</td>
</tr>
<tr>
<td>Voltage control</td>
<td>Hold voltages within limits</td>
<td>Continuous</td>
<td>Generators, STATCOMs, capacitors, inverters</td>
</tr>
<tr>
<td>Black start</td>
<td>Restart the system after collapse</td>
<td>Hours after blackout</td>
<td>Hydro, gas turbines, batteries</td>
</tr>
</tbody>
</table></div>
<h3 id="57-asset-management-and-condition-monitoring">5.7 Asset management and condition monitoring</h3>
<p>A grid is also a fleet of ageing machines: power transformers, circuit breakers, cables, conductors and towers, many of them several decades old. Their failure, especially of a large transformer that may take up to four years to replace [7], is a reliability risk in its own right. Utilities increasingly manage assets by condition rather than by age, using dissolved-gas analysis of transformer oil, online bushing and partial-discharge monitoring, infrared thermography, breaker timing tests and drone or satellite inspection of lines. The most important single quantity for a transformer is the temperature of the hottest spot in its windings, because the cellulose insulation ages exponentially with temperature. Under IEC&nbsp;60076-7, for ordinary paper insulation, the relative ageing rate is</p>

<p class="eqn"><i>V</i> = 2<sup>(&theta;<sub>h</sub> &minus; 98)/6</sup> &nbsp;&nbsp;&nbsp;(7)</p>

<p>where &theta;<sub>h</sub> is the hot-spot temperature in &deg;C: the ageing rate doubles for every 6&nbsp;K above 98&nbsp;&deg;C (Figure&nbsp;5).</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 10 &mdash; The cost of running a transformer hot</p>
<p>By (7), a hot-spot temperature of 104&nbsp;&deg;C gives <i>V</i> = 2; 110&nbsp;&deg;C gives <i>V</i> = 4; 116&nbsp;&deg;C gives <i>V</i> = 8.</p>
<p>A transformer run at a 110&nbsp;&deg;C hot spot for a whole day consumes <span class="ans">four days of normal insulation life</span>. A summer of afternoon overloads during heatwaves can therefore use months of life, unseen unless the hot spot is measured or calculated continuously. Monitoring lets operators overload transformers safely when the grid needs it, by trading a known amount of life for capacity, instead of either refusing the load or ageing the unit blindly.</p></div>

<div class="figrow one"><figure id="fig-5"><a class="zoom" href="img/power-grid-management-worldwide/fig12_transformer_ageing.svg" target="_blank" rel="noopener"><img src="img/power-grid-management-worldwide/fig12_transformer_ageing.svg" alt="Relative ageing rate of transformer insulation against hot-spot temperature on a log scale" loading="lazy" style="background:#fff;width:100%;max-width:660px"></a><figcaption><b>Figure 5.</b> Relative ageing rate of non-thermally-upgraded transformer insulation against winding hot-spot temperature, from (7). Each 6&nbsp;K rise doubles the rate.<span class="credit">Chart by the author</span></figcaption></figure></div>

<h3 id="58-planning-for-adequacy">5.8 Planning for adequacy</h3>
<p>Operation keeps today's grid secure; planning makes sure there will be enough capacity tomorrow. Because generators fail at random, adequacy is a probability problem. Planners combine the forced-outage rates of all units into a probability distribution of available capacity, compare it with forecast load hour by hour, and compute the loss-of-load probability (LOLP), the loss-of-load expectation in hours per year, and the expected energy not served. Reliability standards then set the acceptable level. As wind and solar grow, the same method must also include their weather-driven variability and the energy limits of storage, which is why adequacy studies now simulate thousands of weather years rather than one peak hour.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 11 &mdash; Why one extra unit matters so much</p>
<p>A small system has identical 100&nbsp;MW units, each with a forced-outage rate of 5&nbsp;% (assumed), and a constant load of 400&nbsp;MW. Load is lost whenever fewer than four units are available.</p>
<p>With five units, LOLP = P(two or more out) = 1 &minus; 0.95<sup>5</sup> &minus; 5 &times; 0.05 &times; 0.95<sup>4</sup> = 2.26&nbsp;%, about <span class="ans">198 hours a year</span>. With six units, LOLP = 0.22&nbsp;%, about 19.5 hours; with seven, 0.019&nbsp;%, about <span class="ans">1.7 hours</span> (Figure&nbsp;6).</p>
<p>Each additional unit of reserve reduces the expected shortfall by roughly a factor of ten. This steep curve is why reliability standards are expressed as probabilities, and why the value of the last increment of firm capacity, or of storage and demand response that can stand in for it, is so high.</p></div>

<div class="figrow one"><figure id="fig-6"><a class="zoom" href="img/power-grid-management-worldwide/fig13_lolp.svg" target="_blank" rel="noopener"><img src="img/power-grid-management-worldwide/fig13_lolp.svg" alt="Expected hours of shortfall per year for five, six and seven units on a log scale" loading="lazy" style="background:#fff;width:100%;max-width:620px"></a><figcaption><b>Figure 6.</b> Loss-of-load expectation of Example&nbsp;11: a 400&nbsp;MW load served by 100&nbsp;MW units with a 5&nbsp;% forced-outage rate.<span class="credit">Chart by the author</span></figcaption></figure></div>

<h3 id="59-distribution-operation-and-reliability">5.9 Distribution operation and reliability</h3>
<p>Most interruptions that customers experience start not on the transmission grid but on local distribution feeders: a tree on an 11&nbsp;kV line, a failed cable joint, a burnt distribution transformer. Utilities measure this with standard indices: the system average interruption frequency index (SAIFI), the average number of interruptions per customer per year; the system average interruption duration index (SAIDI), the average total minutes or hours without supply; and the customer average interruption duration (CAIDI = SAIDI/SAIFI). Feeder automation, with remotely controlled switches that isolate a faulted section and restore supply to the rest within minutes, is one of the most effective improvements.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 12 &mdash; Reliability indices for a feeder</p>
<p>A feeder serves 2,000 customers. In a year it has three sustained outages: 1,200 customers for 2&nbsp;h, 800 for 1.5&nbsp;h, and all 2,000 for 4&nbsp;h.</p>
<p>SAIFI = (1,200 + 800 + 2,000)/2,000 = <span class="ans">2.0</span> interruptions per customer. SAIDI = (1,200 &times; 2 + 800 &times; 1.5 + 2,000 &times; 4)/2,000 = <span class="ans">5.8&nbsp;h</span>. CAIDI = 2.9&nbsp;h.</p>
<p>If sectionalising switches had halved the customers affected by the second and third outages (assumed), SAIDI would fall to 3.5&nbsp;h, a 40&nbsp;% improvement without any change in the number of faults.</p></div>

<h2 id="6-lessons-from-major-blackouts">6. Lessons From Major Blackouts</h2>
<p>Large blackouts are rare, and each has a unique chain of causes. But their investigations, carried out with great care by operators and regulators, are the most valuable learning material the industry has. Six are summarised here and in Table&nbsp;8.</p>

<h3 id="61-north-america-14-august-2003">6.1 North America, 14 August 2003</h3>
<p>On a hot August afternoon, a series of 345&nbsp;kV lines in northern Ohio sagged into trees and tripped. The alarm system in the responsible utility's control room had failed without the operators realising it, so they did not see the situation deteriorating, and the regional coordinators did not provide adequate support. The binational task force identified inadequate situational awareness and inadequate tree trimming among the causes [27]. Within about an hour the cascade had blacked out an area with about 50&nbsp;million people and 61,800&nbsp;MW of load in eight US states and Ontario [28]; some customers waited up to four days for power. The task force's recommendations led to mandatory, enforceable reliability standards in North America.</p>

<h3 id="62-india-3031-july-2012">6.2 India, 30&ndash;31 July 2012</h3>
<p>On 30 July 2012 the Northern grid collapsed, affecting more than 400&nbsp;million people for about 13.5 hours; the next day the Northern, Eastern and North-Eastern grids collapsed together, affecting more than 620&nbsp;million people across 22 states, about half of India's population [29]. The southern grid, then not synchronously connected to the rest, was unaffected [30]. The enquiry committees pointed to a stressed, weakened network with several lines out of service, heavy inter-regional flows from over-drawal by some states, and protection that operated on load encroachment rather than faults. The response reshaped Indian grid management: stricter enforcement of scheduling discipline, a stronger and more independent system operator, protection audits, and the synchronisation of the southern grid at the end of 2013 to create one national grid.</p>

<h3 id="63-south-australia-28-september-2016">6.3 South Australia, 28 September 2016</h3>
<p>Tornadoes with wind speeds of 190 to 260&nbsp;km/h destroyed transmission towers [31], causing a series of voltage disturbances. Nine wind farms reduced output because their control settings limited the number of ride-through events they would tolerate in a short period, settings that AEMO had not known about. The resulting loss of generation overloaded the interconnector to Victoria, which tripped, and the whole state went black, affecting 850,000 customers [32], [33]. The lesson was that the hidden software settings of inverter-based plants matter as much as their nameplate ratings; Australia tightened its performance standards and verification accordingly.</p>

<h3 id="64-great-britain-9-august-2019">6.4 Great Britain, 9 August 2019</h3>
<p>A lightning strike on a transmission line was a routine event, but within seconds the Hornsea offshore wind farm and the Little Barford gas station both lost output, along with embedded generation on distribution networks. The total loss exceeded the reserve held, and frequency fell to 48.8&nbsp;Hz, triggering automatic low-frequency demand disconnection of about 1&nbsp;GW and leaving about 1.1&nbsp;million customers without power for a period [11]. Rail services in south-east England were disrupted for hours. The two generators paid £4.5&nbsp;million each into the regulator's redress fund [34].</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 13 &mdash; What load shedding buys</p>
<p>About 973&nbsp;MW was disconnected to arrest the 2019 fall [35], affecting about 1.1&nbsp;million customers: 973,000&nbsp;kW / 1,100,000 = <span class="ans">about 0.9&nbsp;kW per customer</span>, roughly an average household's afternoon load. Load shedding is blunt: it cuts whole feeders, and on that day it also disrupted rail services. Faster frequency response from batteries, which can act in under a second, aims to make such cuts unnecessary.</p></div>

<h3 id="65-texas-february-2021">6.5 Texas, February 2021</h3>
<p>Winter Storm Uri brought extreme cold to a system planned mainly for summer peaks. Gas wells and pipelines froze, generators of all types failed, and on 15 February frequency in ERCOT fell to 59.302&nbsp;Hz [12], below 59.4&nbsp;Hz for 4 minutes 23 seconds, close to the point where automatic protection would have caused a full collapse [36]. The operator ordered up to 20,000&nbsp;MW of rolling outages, the largest manually controlled load shed in US history [37]. For over two days ERCOT averaged about 34,000&nbsp;MW of generation outages, nearly half its all-time winter peak [38].</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 14 &mdash; The scale of Uri</p>
<p>At the worst point, 52,277&nbsp;MW of ERCOT's 107,514&nbsp;MW installed capacity was unavailable: <span class="ans">48.6&nbsp;%</span> [12]. ERCOT estimated that peak demand without load shed would have been about 76.8&nbsp;GW [36]; the 20&nbsp;GW shed was therefore about <span class="ans">26&nbsp;%</span> of the demand customers wanted. No reserve margin chosen for normal weather could have covered a common-mode failure of that size; the remedies were winterisation, gas-electric coordination and planning for extreme weather.</p></div>

<h3 id="66-spain-and-portugal-28-april-2025">6.6 Spain and Portugal, 28 April 2025</h3>
<p>At 12:32 on a spring day with high solar output, voltage in the Spanish system began to rise uncontrollably. Within about 90 seconds, generators tripped on overvoltage, Iberia lost synchronism with the rest of Europe, and by 12:33:29 the peninsula was completely black [39]. Some areas waited up to 16 hours for supply [40]. ENTSO-E's expert panel found failures across operation, generation and regulation, chiefly in voltage control and reactive-power management, with some overvoltage protections set below regulatory limits, and made 22 recommendations [41]. It stressed that there was no single cause and that renewables as such were not the problem; among its recommendations is that solar plants should take part in voltage control [40], [42]. Iberia illustrates the main new risk of inverter-rich grids: the services that synchronous machines provided automatically, here voltage regulation, must be deliberately specified, procured and verified.</p>

<div class="tcap"><b>Table 8.</b> Six Major Blackouts and Their Lessons</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Event</th>
<th>Affected</th>
<th>Initiating events</th>
<th>Underlying causes</th>
<th>Main lessons</th>
</tr>
</thead>
<tbody>
<tr>
<td>North America, Aug 2003</td>
<td>≈ 50 million people; 61.8 GW</td>
<td>Line contacts with trees in Ohio</td>
<td>Failed alarms; poor situational awareness; vegetation management</td>
<td>Mandatory reliability standards; operator tools and training</td>
</tr>
<tr>
<td>India, Jul 2012</td>
<td>&gt; 620 million people</td>
<td>Line trips on a weakened corridor</td>
<td>Over-drawal; stressed network; protection on load encroachment</td>
<td>Grid discipline; stronger system operator; one national grid</td>
</tr>
<tr>
<td>South Australia, Sep 2016</td>
<td>850,000 customers</td>
<td>Tornadoes destroyed towers</td>
<td>Undisclosed wind-farm ride-through settings; interconnector overload</td>
<td>Verify inverter settings; performance standards</td>
</tr>
<tr>
<td>Great Britain, Aug 2019</td>
<td>≈ 1.1 million customers</td>
<td>Lightning strike</td>
<td>Two near-simultaneous generator losses plus embedded generation</td>
<td>Fault ride-through compliance; faster reserves</td>
</tr>
<tr>
<td>Texas, Feb 2021</td>
<td>20 GW load shed over days</td>
<td>Extreme cold</td>
<td>Common-mode failures of gas and generation; no winterisation</td>
<td>Weatherisation; gas-electric coordination</td>
</tr>
<tr>
<td>Iberia, Apr 2025</td>
<td>Mainland Spain and Portugal</td>
<td>Uncontrolled voltage rise</td>
<td>Weak voltage control; protection settings; regulatory gaps</td>
<td>Specify and procure voltage control from all plant</td>
</tr>
</tbody>
</table></div>
<p><span class="kw">Restoration.</span> The events also show how much recovery depends on preparation. In India in 2012 supply was restored within about a day of each collapse, helped by hydro black-start units and support from the unaffected regions. Iberia in 2025 restored most supply within the day, using hydro black start and support from France and Morocco, though some areas waited up to 16 hours [40]. In Texas, by contrast, the problem was not restoring a collapsed grid but surviving days of insufficient supply. Restoration speed is a design choice: it depends on black-start capacity, practised plans and communication between operators, generators and distribution companies.</p>

<h3 id="67-other-notable-events">6.7 Other notable events</h3>
<p>The six cases above are not the whole record. Table&nbsp;9 lists other events that shaped practice, from the 1965 Northeast blackout that created NERC to the 2015&ndash;2016 cyber attacks on Ukrainian distribution networks and the 2024&ndash;2026 data-centre load losses in Virginia (Section&nbsp;7.10). The pattern of hidden weakness and layered failure recurs in almost every case.</p>

<div class="tcap"><b>Table 9.</b> Other Events That Shaped Grid Management</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Event</th>
<th>Scale</th>
<th>What it taught</th>
</tr>
</thead>
<tbody>
<tr>
<td>Northeast US and Canada, Nov 1965</td>
<td>≈ 30 million people</td>
<td>Need for coordinated reliability rules; led to NERC (1968)</td>
</tr>
<tr>
<td>New York City, Jul 1977</td>
<td>≈ 9 million people</td>
<td>Lightning, protection failures and operator overload; social cost of long outages</td>
</tr>
<tr>
<td>Northern India, Jan 2001</td>
<td>≈ 230 million people</td>
<td>Weak inter-regional coordination before the 2003 reforms</td>
</tr>
<tr>
<td>Continental Europe, Nov 2006</td>
<td>System split into three areas; ≈ 15 million households</td>
<td>Coordination of planned line switching across TSOs</td>
</tr>
<tr>
<td>Southwest US, Sep 2011</td>
<td>≈ 2.7 million people</td>
<td>Situational awareness across utility boundaries</td>
</tr>
<tr>
<td>Ukraine, Dec 2015 and 2016</td>
<td>Hundreds of thousands of customers</td>
<td>Cyber attacks can switch off distribution networks</td>
</tr>
<tr>
<td>Argentina and Uruguay, Jun 2019</td>
<td>Whole national systems</td>
<td>Defence schemes and protection coordination</td>
</tr>
<tr>
<td>Virginia, 2024&ndash;2026</td>
<td>1.5&ndash;4 GW of data-centre load lost in single events</td>
<td>Large loads need ride-through requirements</td>
</tr>
</tbody>
</table></div>
<p>Three threads run through all six cases. First, cascades exploit hidden weaknesses: a failed alarm, an undisclosed setting, a protection relay set too sensitively. Second, the grid's defences are layered, and each blackout happened when several layers failed at once. Third, recovery depends on preparation: black-start capability, restoration plans and practised operators turned some of these events into hours rather than days.</p>

<h2 id="7-current-problems">7. Current Problems</h2>
<h3 id="71-demand-is-growing-again">7.1 Demand is growing again</h3>
<p>For about a decade before 2020, electricity demand in advanced economies was nearly flat. That has ended. The IEA expects global power demand to grow by more than 3.5&nbsp;% a year on average for the rest of this decade [43], and the 2026 mid-year update raised the near-term forecast to 3.6&nbsp;% in 2026 and 3.8&nbsp;% in 2027 [1]. The drivers are broad: industry, air conditioning in hot and increasingly prosperous countries, electric vehicles, heat pumps and data centres. Demand growth is welcome, because electricity is replacing less efficient fuels, but it arrives faster than grids are being built, and much of it is concentrated in hot afternoons and evenings when grids are already stressed.</p>

<h3 id="72-grids-have-become-the-bottleneck">7.2 Grids have become the bottleneck</h3>
<p>The IEA's first global stocktake of grids found at least 3,000&nbsp;GW of renewable projects waiting in connection queues, 1,500&nbsp;GW of them at an advanced stage, about five times the solar and wind capacity added worldwide in 2022 [2]. In the United States, the queue peaked at nearly 2,600&nbsp;GW at the end of 2023 before reforms and withdrawals reduced it [44], and still stood at 2,061&nbsp;GW at the end of 2025, with a median of more than five years from request to operation [6]. A wind or solar farm can be built in one to five years, while a major transmission line commonly takes much longer to plan, permit and build [24]. Investment is rising, from about $315&nbsp;billion in 2015 to about $450&nbsp;billion in 2025 [4] and an estimated $550&nbsp;billion in 2026 [5], but the IEA estimates that annual grid investment must rise by about half by 2030 from roughly $400&nbsp;billion to keep pace with demand [45].</p>

<div class="figrow one"><figure id="fig-7"><a class="zoom" href="img/power-grid-management-worldwide/fig6_investment_storage.svg" target="_blank" rel="noopener"><img src="img/power-grid-management-worldwide/fig6_investment_storage.svg" alt="Bar charts of global grid investment 2015 to 2026 and battery storage additions 2023 to 2026" loading="lazy" style="background:#fff;width:100%;max-width:820px"></a><figcaption><b>Figure 7.</b> Left: global grid investment [4], [5]. Right: global energy-storage additions excluding pumped hydro, as reported by BloombergNEF; the 2024 value is derived from the reported 48&nbsp;% growth to 112&nbsp;GW in 2025, and 2026 is BNEF's forecast [8], [46].<span class="credit">Chart by the author</span></figcaption></figure></div>

<h3 id="73-equipment-and-supply-chains">7.3 Equipment and supply chains</h3>
<p>Even when a project is approved, the equipment may not be available. An IEA survey found that it now takes two to three years to procure cables and up to four years to secure large power transformers, that average lead times for both have almost doubled since 2021, and that waiting times for HVDC cables exceed five years; prices have risen substantially as well [7]. Permitting remains the main cause of delay in advanced economies, but supply is now a constraint in its own right. Transformers, switchgear and cables are built in a limited number of factories with specialised skills, and capacity cannot be expanded overnight.</p>

<h3 id="74-falling-inertia-and-system-strength">7.4 Falling inertia and system strength</h3>
<p>Wind turbines, solar inverters and batteries are connected through power electronics. In their common "grid-following" form, they measure the grid voltage and inject current in step with it; they contribute no stored rotating energy and little fault current. As they displace synchronous machines during sunny or windy hours, system inertia falls, RoCoF after a loss rises, and the short-circuit strength that protection relays and inverter controls depend on weakens.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 15 &mdash; Inertia as the synchronous share falls</p>
<p>Take the 250&nbsp;GW system of Example&nbsp;1, with synchronous machines of <i>H</i> = 5&nbsp;s and grid-following converters contributing none (assumed).</p>
<p>With 80&nbsp;% of load served by synchronous machines, effective <i>H</i> = 4.0&nbsp;s and the RoCoF for a 4&nbsp;GW loss is 0.10&nbsp;Hz/s. At 50&nbsp;%, <i>H</i> = 2.5&nbsp;s and RoCoF = 0.16&nbsp;Hz/s. At 30&nbsp;%, <i>H</i> = 1.5&nbsp;s and RoCoF = <span class="ans">0.27&nbsp;Hz/s</span>, enough to trip older RoCoF-based protection and to push the nadir below the first stage of load shedding unless faster response is available (Figure&nbsp;8).</p></div>

<div class="figrow one"><figure id="fig-8"><a class="zoom" href="img/power-grid-management-worldwide/fig3_inertia_rocof.svg" target="_blank" rel="noopener"><img src="img/power-grid-management-worldwide/fig3_inertia_rocof.svg" alt="Bars of initial RoCoF for a 4 GW loss at 80, 50 and 30 percent synchronous share" loading="lazy" style="background:#fff;width:100%;max-width:640px"></a><figcaption><b>Figure 8.</b> Initial rate of change of frequency for a 4&nbsp;GW loss in a 250&nbsp;GW system as the share of load served by synchronous machines falls (Example&nbsp;15).<span class="credit">Chart by the author</span></figcaption></figure></div>

<p>Low system strength brings a further, less familiar problem: control interactions. Inverters, HVDC converters and their control loops can interact with each other and with series-compensated lines, producing oscillations at frequencies from a few hertz to several hundred hertz that conventional models and protection do not capture. Such sub-synchronous and control-interaction oscillations have been observed in several renewable-rich regions around the world. Detecting them requires high-resolution measurements, such as PMUs and disturbance recorders, and studying them requires detailed electromagnetic-transient models of each plant, which operators increasingly demand as a condition of connection.</p>

<h3 id="75-variability-ramps-and-the-duck-curve">7.5 Variability, ramps and the duck curve</h3>
<p>Solar output rises in the morning, peaks at midday and disappears in the evening just as household demand rises. The demand that conventional plants must meet, the "net demand", therefore sags at midday and climbs steeply in the evening, the shape known as the duck curve (Figure&nbsp;9). India's operator has reported an evening ramp of nearly 60&nbsp;GW [10]. At midday the opposite problem appears: too much generation, high frequency and curtailment, because coal units cannot reduce output below a technical minimum without risk.</p>

<div class="figrow one"><figure id="fig-9"><a class="zoom" href="img/power-grid-management-worldwide/fig9_duck_curve.svg" target="_blank" rel="noopener"><img src="img/power-grid-management-worldwide/fig9_duck_curve.svg" alt="Daily demand and net demand curves showing a midday dip and a steep evening ramp" loading="lazy" style="background:#fff;width:100%;max-width:740px"></a><figcaption><b>Figure 9.</b> An illustrative daily profile for a large solar-rich system, shaped to India's reported conditions (daytime peak in summer, evening ramp of about 60&nbsp;GW). Demand and solar profiles are synthetic and for illustration only.<span class="credit">Chart by the author</span></figcaption></figure></div>

<div class="worked"><p class="wt">WORKED EXAMPLE 16 &mdash; How steep is a 60 GW evening ramp?</p>
<p>If net demand rises 60&nbsp;GW over about three hours, the average ramp is 20&nbsp;GW/h, or <span class="ans">333&nbsp;MW per minute</span>, sustained for three hours, with steeper stretches within it.</p>
<p>A coal fleet of 180&nbsp;GW online that can ramp at 1&nbsp;% of capacity per minute (assumed) could in principle deliver 1,800&nbsp;MW per minute. The binding constraint is therefore not ramp rate but headroom: the fleet must be running, below its maximum, at the moment solar fades. Every gigawatt held back at midday for this purpose displaces cheaper solar, which is why storage that charges at noon and discharges at dusk is so valuable.</p></div>

<div class="worked"><p class="wt">WORKED EXAMPLE 17 &mdash; The cost of curtailment</p>
<p>On 25 May 2025, India's operator curtailed nearly 10&nbsp;GW of solar through emergency down-regulation while backing the thermal fleet down to about 58&nbsp;% [10]. If 10&nbsp;GW is curtailed for three hours, <span class="ans">30&nbsp;GWh</span> of zero-fuel-cost energy is lost, enough for about six million households at 5&nbsp;kWh per day (assumed). Storage, flexible demand and lower thermal minimum loads all turn this waste into supply.</p></div>

<h3 id="76-voltage-control-and-visibility-of-distributed-resources">7.6 Voltage control and visibility of distributed resources</h3>
<p>Iberia showed that voltage control can fail quietly. Large rotating generators regulate voltage automatically; inverter-based plants can do so too, often better, but only if their grid codes require it, their settings are correct and the operator can see and dispatch them. Rooftop solar and small batteries on distribution networks add another layer: they are numerous, mostly invisible to the transmission operator, and they respond to disturbances according to settings in millions of devices. The Iberian report and AEMO's work both emphasise visibility and control of distributed resources as a reliability priority [41], [47].</p>

<h3 id="77-extreme-weather-and-resilience">7.7 Extreme weather and resilience</h3>
<p>Uri in Texas, heatwaves in India and wildfires in California and Australia show that weather beyond historical design ranges is now a planning case, not a remote possibility. Heat raises demand and lowers the capacity of lines, transformers and thermal plants at the same time; cold freezes fuel supplies; storms destroy towers. Reliability planning based on average or historical weather underestimates these common-mode risks.</p>

<h3 id="78-distribution-losses-and-finances">7.8 Distribution: losses and finances</h3>
<p>In many developing countries the weakest link is not the transmission grid but the distribution utility: high technical and commercial losses, tariffs below cost, delayed subsidy payments and under-investment in local networks. India's case is described in Section&nbsp;9.7. Without financially viable distribution companies, the money to pay for generation, storage and transmission does not flow.</p>

<h3 id="79-cyber-security-and-digital-risk">7.9 Cyber security and digital risk</h3>
<p>Grid control has become digital, networked and, in places, cloud-connected. That brings better visibility but also a larger attack surface, as attacks on distribution networks in Ukraine in 2015 and 2016 demonstrated. Cyber security now ranks alongside physical security in reliability standards.</p>

<h3 id="710-large-new-loads">7.10 Large new loads</h3>
<p>Grids were designed with loads that are many, small and diverse. Large data centres, crypto-mining facilities and electrolysers break that assumption: a single campus can draw hundreds of megawatts, and its power electronics may disconnect it from the grid within milliseconds of a voltage dip. In July 2024 a 230&nbsp;kV line fault in northern Virginia caused about 1,500&nbsp;MW of data-centre load, spread over 60 load points and 25 substations, to switch simultaneously to backup supplies; operators had not anticipated it, and system voltage rose beyond normal levels [48], [49]. Similar events followed in February 2025 (about 1,800&nbsp;MW) and on 22 July 2026, when nearly 4,000&nbsp;MW of data-centre load in Virginia tripped in two waves, the largest such event in PJM's history [50]. ERCOT has recorded 25 load-loss events of 100 to 400&nbsp;MW from crypto-mining facilities [49]. Grid codes are now being extended to require large loads to ride through disturbances, as generators have long been required to do.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 18 &mdash; When 1.5 GW of load vanishes</p>
<p>Consider a 60&nbsp;Hz interconnection with 600&nbsp;GW online and <i>H</i> = 4&nbsp;s (assumed). A sudden 1.5&nbsp;GW load loss gives, by (2), an initial RoCoF of 1.5 &times; 60 / (2 &times; 4 &times; 600) = <span class="ans">19&nbsp;mHz/s</span>, upwards. With half the fleet on 5&nbsp;% droop and 1&nbsp;% load damping, &beta; &asymp; 110&nbsp;GW/Hz and the frequency settles only about <span class="ans">14&nbsp;mHz</span> high.</p>
<p>The frequency effect in a large interconnection is small, which is why the 2024 event did not cause concern on frequency [51]. The real problem is local: the sudden loss of 1.5 to 4&nbsp;GW in a small area raises voltage sharply, as Iberia showed is dangerous, and the load then returns as abruptly when the backup systems hand back. Ride-through requirements and models of large-load behaviour are the remedy.</p></div>

<p><span class="kw">Data and transparency.</span> Many of the problems above are made worse by poor data: queues full of speculative projects, unknown inverter settings, unmetered distribution feeders and load forecasts that miss heatwaves. Publishing operational data, as Grid-India, AEMO and European operators increasingly do, allows researchers, developers and regulators to see where the system is stressed and to propose solutions. Good data is a public good for grid reliability.</p>

<h3 id="711-affordability">7.11 Affordability</h3>
<p>Every remedy in this paper costs money, and in the end consumers pay. Network charges are a growing share of electricity bills in many countries because grids are being expanded and renewed at the same time, while equipment prices have risen [7]. In India, cross-subsidies from industry to agriculture and households, and delays in state subsidy payments, have historically weakened distribution companies and raised industrial tariffs. Affordable grids therefore depend on choosing the cheapest adequate solution, often a grid-enhancing technology, storage or demand response rather than a new line, and on spreading costs fairly between those who cause them and those who benefit.</p>

<h3 id="712-market-signals-and-investment">7.12 Market signals and investment</h3>
<p>Markets designed for fuel-burning plants pay mainly for energy. As more energy comes from sources with near-zero running cost, prices fall at midday and spike at scarcity, and revenues for the flexibility, inertia, voltage support and firm capacity that the system needs may not be enough to finance them. Many countries are adding capacity mechanisms, ancillary-service markets and storage obligations. Table&nbsp;10 summarises the problems of this section.</p>

<div class="tcap"><b>Table 10.</b> Current Problems in Grid Management</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Problem</th>
<th>Symptom</th>
<th>Where it is most acute</th>
<th>Main remedies</th>
</tr>
</thead>
<tbody>
<tr>
<td>Demand growth</td>
<td>Rising peaks, tight reserve margins</td>
<td>India, China, US (data centres), Middle East</td>
<td>Generation, storage, efficiency, demand response</td>
</tr>
<tr>
<td>Connection queues</td>
<td>Years of delay for new plants</td>
<td>US, Europe, Australia</td>
<td>Transmission build-out; connection reform; GETs</td>
</tr>
<tr>
<td>Supply chains</td>
<td>Transformer and cable lead times doubled</td>
<td>Worldwide</td>
<td>Standardised designs; long-term orders; local manufacturing</td>
</tr>
<tr>
<td>Low inertia and system strength</td>
<td>High RoCoF; weak fault levels</td>
<td>Australia, Ireland, GB, Iberia, increasingly India</td>
<td>Grid-forming inverters; synchronous condensers</td>
</tr>
<tr>
<td>Ramps and minimum load</td>
<td>Evening ramps; midday high frequency; curtailment</td>
<td>India, California, Australia</td>
<td>Storage; flexible thermal; demand shifting</td>
</tr>
<tr>
<td>Voltage control</td>
<td>Over- and under-voltage events</td>
<td>Iberia; long lines in India</td>
<td>Reactive-power procurement; STATCOMs; inverter voltage control</td>
</tr>
<tr>
<td>Extreme weather</td>
<td>Common-mode outages</td>
<td>Texas, Indian heatwaves, Australia</td>
<td>Weatherisation; resilience planning; diversity</td>
</tr>
<tr>
<td>Distribution weakness</td>
<td>Losses; unpaid bills</td>
<td>India, Africa, parts of Latin America</td>
<td>Metering; tariff reform; network investment</td>
</tr>
<tr>
<td>Cyber risk</td>
<td>Attacks on control systems</td>
<td>Worldwide</td>
<td>Segmentation; monitoring; standards</td>
</tr>
</tbody>
</table></div>
<h2 id="8-tools-available-now">8. Tools Available Now</h2>
<h3 id="81-grid-enhancing-technologies">8.1 Grid-enhancing technologies</h3>
<p>Grid-enhancing technologies (GETs) increase the capacity of existing lines quickly and cheaply: dynamic line rating, advanced high-capacity conductors for reconductoring, power-flow controllers and topology optimisation. The IEA notes that most of them can be deployed with relatively short lead times, either replacing conventional investment or bridging the years until new lines are built [45].</p>

<p>Dynamic line rating is a good example of instrumentation solving a capacity problem. A line's limit is set by the temperature its conductor may reach before sagging too close to the ground. Static ratings assume conservative weather: high ambient temperature, full sun and a low wind speed. Real wind is usually stronger, and wind cools the conductor powerfully.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 19 &mdash; Ampacity against wind speed</p>
<p>Take a 28&nbsp;mm ACSR conductor (similar to "Drake", AC resistance 8.7 &times; 10<sup>&minus;5</sup>&nbsp;&Omega;/m at 75&nbsp;&deg;C), ambient 40&nbsp;&deg;C, full sun, emissivity and absorptivity 0.5 (all assumed). A steady-state heat balance, <i>I</i><sup>2</sup><i>R</i> + solar gain = convective + radiative loss, with a standard forced-convection correlation gives:</p>
<p>Wind 0.6&nbsp;m/s (a typical static-rating assumption): <span class="ans">784&nbsp;A</span>. 1&nbsp;m/s: 906&nbsp;A. 2&nbsp;m/s: 1,106&nbsp;A (+41&nbsp;%). 4&nbsp;m/s: 1,353&nbsp;A (+73&nbsp;%).</p>
<p>Measuring conductor temperature, sag or local weather on critical spans lets the operator use this hidden capacity on most days, and fall back to the static rating when conditions are unfavourable (Figure&nbsp;10).</p></div>

<div class="figrow one"><figure id="fig-10"><a class="zoom" href="img/power-grid-management-worldwide/fig11_dlr.svg" target="_blank" rel="noopener"><img src="img/power-grid-management-worldwide/fig11_dlr.svg" alt="Conductor ampacity against perpendicular wind speed" loading="lazy" style="background:#fff;width:100%;max-width:640px"></a><figcaption><b>Figure 10.</b> Simplified ampacity of the conductor of Example&nbsp;19 against perpendicular wind speed. Real dynamic-rating systems follow IEEE&nbsp;738 or CIGRE methods and use measured conditions.<span class="credit">Chart by the author</span></figcaption></figure></div>

<h3 id="82-battery-storage">8.2 Battery storage</h3>
<p>Batteries have become the fastest-growing grid resource. BloombergNEF reports 112&nbsp;GW and 307&nbsp;GWh of energy storage added worldwide in 2025, 48&nbsp;% more than in 2024, with annual additions rising from 10&nbsp;GW to over 100&nbsp;GW in only four years [8], and forecasts 158&nbsp;GW in 2026 [52]. China installed 61.1&nbsp;GW in 2025 and the United States about 18&nbsp;GW [52]. The IEA attributes the growth to a fall in battery costs of more than 90&nbsp;% between 2010 and 2025 [53]. Batteries shift solar energy into the evening, provide frequency response within a fraction of a second, relieve congested lines and defer network upgrades.</p>

<h3 id="83-grid-forming-inverters-and-synchronous-condensers">8.3 Grid-forming inverters and synchronous condensers</h3>
<p>A grid-forming inverter sets its own voltage waveform, like a synchronous generator, rather than following the grid's. It can therefore provide synthetic inertia, system strength and voltage control, and can operate in a weak grid or even start one. Australia leads in deployment, and Europe is moving to require the capability for new storage [15], [23]. Where fault current and inertia from real rotating mass are needed, synchronous condensers, large motors spinning without a prime mover, are being installed, sometimes by converting retired generators.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 20 &mdash; Synthetic inertia from a grid-forming battery</p>
<p>A 1,000&nbsp;MW grid-forming battery fleet configured to emulate an inertia constant of 4&nbsp;s on its rating (assumed) provides 1,000 &times; 4 = <span class="ans">4,000&nbsp;MW&middot;s</span> of equivalent stored energy, the same as about 1&nbsp;GW of synchronous plant with <i>H</i> = 4&nbsp;s. Because the battery's power can change within milliseconds, it can also deliver fast frequency response far quicker than any governor, so in practice its stabilising value exceeds its nominal inertia. The constraint is that the inverter must have headroom in current and energy to respond, so it cannot be run flat out.</p></div>

<div class="worked"><p class="wt">WORKED EXAMPLE 21 &mdash; Lowering the technical minimum of coal units</p>
<p>Suppose 200&nbsp;GW of coal capacity must stay synchronised through the day to be available for the evening ramp (assumed). At a technical minimum of 55&nbsp;% it cannot go below 110&nbsp;GW; at 40&nbsp;% it can go down to 80&nbsp;GW. The difference, <span class="ans">30&nbsp;GW</span>, is room for midday solar that would otherwise be curtailed or would push frequency up. Achieving it needs boiler and mill modifications, operator training and, crucially, compensation for the higher heat rate and wear at low load, which is why commercial and regulatory reform must accompany the technical work [10].</p></div>

<h3 id="84-flexible-ac-transmission-and-reactive-power-devices">8.4 Flexible AC transmission and reactive-power devices</h3>
<p>Static var compensators, STATCOMs and series compensation (collectively FACTS devices) control voltage and power flow on AC networks within cycles. They raise the stable transfer limit of long lines, damp oscillations and provide the dynamic voltage support whose absence was felt in Iberia.</p>

<h3 id="85-hvdc">8.5 HVDC</h3>
<p>High-voltage direct current links have no reactive-power or synchronous-stability limit, so they can carry very large power over very long distances or under the sea, and their converters control the flow precisely. Their converter stations are expensive, so AC is cheaper over short distances and DC over long ones.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 22 &mdash; Moving 3 GW over 1,500 km</p>
<p>HVDC: a &plusmn;800&nbsp;kV bipole carries <i>I</i> = 3,000/(2 &times; 0.8) = 1,875&nbsp;A per pole. With 0.0075&nbsp;&Omega;/km per pole (assumed bundle), line loss = 2<i>I</i><sup>2</sup><i>R</i> = 79&nbsp;MW; adding 0.7&nbsp;% at each converter station (assumed) gives a total of <span class="ans">4.0&nbsp;%</span>.</p>
<p>AC: two 765&nbsp;kV circuits each carry 1,155&nbsp;A; with 0.0125&nbsp;&Omega;/km per phase (assumed), loss = <span class="ans">5.0&nbsp;%</span>, before the series compensation and intermediate substations that a 1,500&nbsp;km AC corridor would need for stability.</p>
<p>The loss difference is modest; the decisive advantages of DC at this distance are controllability, fewer lines and freedom from AC stability limits. That is why China's west-to-east corridors and India's long inter-regional links use HVDC (Figure&nbsp;11).</p></div>

<div class="figrow one"><figure id="fig-11"><a class="zoom" href="img/power-grid-management-worldwide/fig5_losses.svg" target="_blank" rel="noopener"><img src="img/power-grid-management-worldwide/fig5_losses.svg" alt="Bar charts of transmission losses at three AC voltages and for AC against HVDC over 1500 km" loading="lazy" style="background:#fff;width:100%;max-width:820px"></a><figcaption><b>Figure 11.</b> Left: losses for 500&nbsp;MW over 300&nbsp;km at three voltages (Example&nbsp;9). Right: 3&nbsp;GW over 1,500&nbsp;km by 765&nbsp;kV AC and by &plusmn;800&nbsp;kV HVDC including converter losses (Example&nbsp;22). All conductor values assumed.<span class="credit">Chart by the author</span></figcaption></figure></div>

<p><span class="kw">Protection for inverter-rich grids.</span> Conventional distance and overcurrent protection relies on the large fault currents that synchronous machines supply, typically several times rated current. Inverters limit their fault current to little more than their rating, so faults in areas dominated by inverter-based resources may be harder to detect and locate. Protection engineers are responding with differential and communication-assisted schemes, adaptive settings that change with the generation mix, and grid-forming inverters designed to supply controlled fault current. Every new class of resource connected to the grid needs its protection behaviour modelled and tested, the lesson of South Australia in 2016 and Iberia in 2025.</p>

<h3 id="86-demand-response-and-flexible-load">8.6 Demand response and flexible load</h3>
<p>Many loads can shift in time without loss of service: water pumping, cold storage, electric-vehicle charging, industrial processes, heating and cooling with thermal storage, and, increasingly, data-centre computing. Time-of-day tariffs, direct load control and aggregators that combine many small loads into a "virtual power plant" turn this flexibility into a grid resource. Demand response is usually the cheapest flexibility available, but it needs metering, communication and tariffs that reward it.</p>

<h3 id="87-microgrids-and-islanding">8.7 Microgrids and islanding</h3>
<p>Not every part of the grid needs to fall when the bulk system does. Microgrids, local networks with their own generation and storage that can disconnect from the main grid and keep running, protect hospitals, military bases, data centres, campuses and remote communities. Utilities are also planning "intentional islanding", in which parts of the distribution network continue to operate on local solar and batteries during a wide-area outage. Islanding requires grid-forming sources, protection that works in both connected and islanded modes, and careful resynchronisation, but it turns distributed resources from a source of risk into a source of resilience.</p>

<h3 id="88-wide-area-monitoring-and-digital-operations">8.8 Wide-area monitoring and digital operations</h3>
<p>Phasor measurement units, sampling voltage and current many times a second with precise GPS time stamps, let operators see oscillations and stress across the whole network in real time. Combined with better weather forecasts, machine-learning forecasts of load and renewable output, and network models that are kept continuously up to date (digital twins), they move control rooms from reacting to anticipating. Table&nbsp;11 summarises the tools.</p>

<div class="tcap"><b>Table 11.</b> Tools for Today's Grid Problems</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Tool</th>
<th>What it does</th>
<th>Lead time</th>
<th>Addresses</th>
</tr>
</thead>
<tbody>
<tr>
<td>Dynamic line rating</td>
<td>Uses real conductor conditions to raise ratings</td>
<td>Months</td>
<td>Congestion; connection delays</td>
</tr>
<tr>
<td>Reconductoring</td>
<td>Replaces conductors with high-capacity types on existing towers</td>
<td>1&ndash;3 years</td>
<td>Congestion; right-of-way limits</td>
</tr>
<tr>
<td>Battery storage</td>
<td>Shifts energy; fast frequency response; congestion relief</td>
<td>1&ndash;2 years</td>
<td>Ramps; curtailment; reserves</td>
</tr>
<tr>
<td>Grid-forming inverters</td>
<td>Synthetic inertia, voltage and system strength</td>
<td>With new plant</td>
<td>Low inertia; weak grids</td>
</tr>
<tr>
<td>Synchronous condensers</td>
<td>Real inertia and fault current</td>
<td>2&ndash;3 years</td>
<td>System strength</td>
</tr>
<tr>
<td>STATCOM, SVC, series compensation</td>
<td>Dynamic voltage and flow control</td>
<td>2&ndash;3 years</td>
<td>Voltage control; transfer limits</td>
</tr>
<tr>
<td>HVDC</td>
<td>Long-distance, controllable transfer</td>
<td>5&ndash;8 years</td>
<td>Bulk transfer; interconnection</td>
</tr>
<tr>
<td>Demand response, VPPs</td>
<td>Shifts and curtails load</td>
<td>Months</td>
<td>Peaks; ramps; reserves</td>
</tr>
<tr>
<td>PMUs, forecasting, digital twins</td>
<td>Visibility and prediction</td>
<td>Months to years</td>
<td>Situational awareness</td>
</tr>
</tbody>
</table></div>
<h2 id="9-india-managing-one-of-the-worlds-fastest-growing-grids">9. India: Managing One of the World's Fastest-Growing Grids</h2>
<h3 id="91-from-five-regional-grids-to-one">9.1 From five regional grids to one</h3>
<p>India's grid grew as five regional systems, Northern, Eastern, Western, North-Eastern and Southern, each with its own frequency and only asynchronous or limited links between them. The regions were progressively synchronised over the 2000s, and the connection of the Southern grid at the end of 2013 created a single national synchronous grid operating at one frequency, a programme known as "One Nation, One Grid, One Frequency". The national system operator, formerly POSOCO and now Grid Controller of India (Grid-India), runs the national and regional load despatch centres, while state load despatch centres manage intra-state networks. The 2012 blackouts (Section&nbsp;6.2) were a turning point: since then, scheduling discipline, protection audits, a strong system operator and a rapidly growing transmission network have kept India free of a grid collapse of that scale.</p>

<h3 id="92-demand-and-supply-in-2026">9.2 Demand and supply in 2026</h3>
<p>India's peak demand keeps setting records. It reached 243.27&nbsp;GW in September 2023 and 250&nbsp;GW in May 2024 [54], 256.1&nbsp;GW on 25 April 2026 [55] and 270.8&nbsp;GW in May 2026 [9]. In the April 2026 heatwave actual peak demand ran 16&nbsp;GW above the operator's weekly projection, and in non-solar hours there were shortages of 5.4 and 4.2&nbsp;GW on two consecutive days even though the daytime peak was fully met [56]. Installed capacity was about 552&nbsp;GW at the end of July 2026, of which 300.5&nbsp;GW, more than 54&nbsp;%, was non-fossil: 164.59&nbsp;GW solar, 58.14&nbsp;GW wind, 57.24&nbsp;GW hydro, 11.75&nbsp;GW bio-power and 8.78&nbsp;GW nuclear [57], [58]. A record 55.29&nbsp;GW of non-fossil capacity, including 44.6&nbsp;GW of solar, was added in 2025&ndash;26 [57], and variable renewable generation reached an all-time high of 103.7&nbsp;GW in July 2026, 75&nbsp;GW of it solar [9].</p>

<div class="figrow one"><figure id="fig-12"><a class="zoom" href="img/power-grid-management-worldwide/fig8_india_demand_capacity.svg" target="_blank" rel="noopener"><img src="img/power-grid-management-worldwide/fig8_india_demand_capacity.svg" alt="India peak demand records and installed capacity by source" loading="lazy" style="background:#fff;width:100%;max-width:840px"></a><figcaption><b>Figure 12.</b> Left: all-India peak demand met at successive records [9], [54], [55]. Right: installed capacity by source at 31 July 2026 [57], [58]; "Fossil" is the remainder of the approximately 552&nbsp;GW total.<span class="credit">Chart by the author</span></figcaption></figure></div>

<p>The structure of the problem is now clear. Capacity is ample by nameplate, but much of it is solar, so the daytime peak is relatively easy to meet and the evening, after sunset, is the hard part. India's grid must manage a steep evening ramp, high frequency and curtailment at midday, and adequate supply in the non-solar hours, all at once.</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 23 &mdash; Who met the 256 GW peak?</p>
<p>At the record peak of 256.1&nbsp;GW at 15:38 on 25 April 2026, solar supplied 21.5&nbsp;% [59]: 0.215 &times; 256.1 = <span class="ans">about 55&nbsp;GW</span>. Gas supplied only about 2&nbsp;% from 4.9&nbsp;GW online [56]. Most of the remaining 200&nbsp;GW came from coal, with hydro, wind and nuclear.</p>
<p>Four hours later, after sunset, that 55&nbsp;GW of solar was gone while demand stayed high. The shortages of 4 to 5&nbsp;GW in non-solar hours on those days [56] show exactly where India's reliability margin is thinnest: not at the headline peak, but in the evening.</p></div>

<h3 id="93-frequency-management">9.3 Frequency management</h3>
<p>The Indian Electricity Grid Code sets a normal operating band of 49.90 to 50.05&nbsp;Hz. Grid-India's target for 2024&ndash;25 was to keep frequency within this band 90&nbsp;% of the time [60]. Actual performance has been lower as solar has grown, mainly because of high frequency at midday. In January 2026, frequency was within the band 78.26&nbsp;% of the time, above 50.05&nbsp;Hz 17.16&nbsp;% and below 49.90&nbsp;Hz 4.58&nbsp;%, ranging from 49.58 to 50.35&nbsp;Hz (Figure&nbsp;13) [61]. On 39 days in the second half of 2024&ndash;25, frequency was above the band for more than 20&nbsp;% of the day, and instantaneous variable-renewable penetration had reached about 37&nbsp;% [62]. On 25 May 2025 the operator backed the thermal fleet down to about 58&nbsp;% and curtailed nearly 10&nbsp;GW of solar, yet frequency still rose to 50.48&nbsp;Hz; progress towards a 55&nbsp;% technical minimum for coal units is being held back by commercial and regulatory factors [10].</p>

<div class="figrow one"><figure id="fig-13"><a class="zoom" href="img/power-grid-management-worldwide/fig10_india_frequency.svg" target="_blank" rel="noopener"><img src="img/power-grid-management-worldwide/fig10_india_frequency.svg" alt="Share of time below, within and above India's frequency band in January 2026" loading="lazy" style="background:#fff;width:100%;max-width:620px"></a><figcaption><b>Figure 13.</b> Share of time that all-India frequency was below, within and above the IEGC band of 49.90&ndash;50.05&nbsp;Hz in January 2026 [61].<span class="credit">Chart by the author</span></figcaption></figure></div>

<div class="worked"><p class="wt">WORKED EXAMPLE 24 &mdash; Hours outside the band</p>
<p>January has 744 hours. Outside the band 21.74&nbsp;% of the time means <span class="ans">about 162 hours</span>, of which 128 hours were above 50.05&nbsp;Hz and 34 hours below 49.90&nbsp;Hz. Meeting the 90&nbsp;% target would mean no more than 74 hours outside the band, so the excess is about 88 hours a month, mostly sunny middays when there is more generation than the system can absorb.</p></div>

<p>The problem is not new. On 4 August 2024 frequency stayed above the 50.05&nbsp;Hz limit for 26.27&nbsp;% of the day, with an average of 50.032&nbsp;Hz, prompting Grid-India to publish a report on high-frequency operation [63]. High frequency is the visible symptom of a system that cannot reduce conventional output fast or far enough when solar is plentiful and demand is moderate.</p>

<h3 id="94-markets-and-scheduling">9.4 Markets and scheduling</h3>
<p>India's short-term electricity markets have grown steadily since the first power exchange opened in 2008: a day-ahead market from 2009, a real-time market in 2020 and a green term-ahead market in 2021 [64]. One exchange has held most of the volume, so prices could differ between exchanges. In July 2025 the regulator approved the phased coupling of exchanges, beginning with the day-ahead market, so that bids from all exchanges are matched centrally to a single clearing price [65]; in April 2026 it issued draft regulations proposing Grid-India as the sole market coupling operator for the day-ahead and real-time markets [66]. Coupling is a step towards market-based economic despatch across the country, the Indian counterpart of the equal-incremental-cost principle of Section&nbsp;5.2.</p>

<h3 id="95-transmission">9.5 Transmission</h3>
<p>India's National Electricity Plan for transmission sets out an expansion of the network from 4.85&nbsp;lakh circuit-kilometres (ckm) in 2024 to 6.48&nbsp;lakh ckm by 2032, with inter-regional transfer capacity rising from 119 to 168&nbsp;GW, nine new HVDC links totalling 33.25&nbsp;GW in addition to 33.5&nbsp;GW in service, and an investment of ₹9.15&nbsp;lakh crore, to meet a projected peak of 458&nbsp;GW by 2032 [67]. The plan provides for 47&nbsp;GW of battery storage and the evacuation of 280&nbsp;GW of variable renewable energy through the inter-state system by 2030 [67], [68]. By June 2026 the network had reached about 5.09&nbsp;lakh ckm, after 35,172&nbsp;ckm were commissioned between 2023&ndash;24 and 2025&ndash;26 [69].</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 25 &mdash; Is the build rate fast enough?</p>
<p>Recent pace: 35,172&nbsp;ckm in three years = <span class="ans">about 11,700&nbsp;ckm per year</span>.</p>
<p>Required pace: from 5.09 to 6.48&nbsp;lakh ckm between mid-2026 and 2032, that is 1.39&nbsp;lakh ckm in about six years, or <span class="ans">about 23,200&nbsp;ckm per year</span>. The build rate must roughly double, at a time when transformers and cables are in short global supply (Section&nbsp;7.3). Right-of-way and forest clearances, traditionally the slowest steps, will decide whether it is achieved. Grid-enhancing technologies and storage can buy time on the most congested corridors.</p></div>

<h3 id="96-storage">9.6 Storage</h3>
<p>India's storage sector is moving from tenders to commissioning. As of June 2026, commissioned storage was about 10.3&nbsp;GW: 7.4&nbsp;GW (36&nbsp;GWh) of pumped hydro and 2.9&nbsp;GW (8.3&nbsp;GWh) of batteries, with a pipeline of more than 100&nbsp;GW [70]. About 8.2&nbsp;GWh of batteries were added in the first half of 2026 alone, compared with under 0.1&nbsp;GWh a year earlier [71]. The targets for 2030 are about 41.65&nbsp;GW of batteries and 18.98&nbsp;GW of pumped hydro [72]. Policy support includes viability-gap funding, energy storage obligations and waivers of inter-state transmission charges [73].</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 26 &mdash; Storage for a quarter of the evening ramp</p>
<p>If batteries are to cover 25&nbsp;% of a 60&nbsp;GW evening ramp for four hours: power = 15&nbsp;GW; energy = 15 &times; 4 = <span class="ans">60&nbsp;GWh</span>.</p>
<p>That is about 7.2 times India's battery energy commissioned by June 2026 (8.3&nbsp;GWh), but of the same order as the 2030 target of about 42&nbsp;GW. Each such battery charged from midday solar that would otherwise be curtailed (Example&nbsp;17) also lowers frequency at midday and relieves the coal fleet of the need to hold back capacity for the evening.</p></div>

<p>India also has hydro and pumped-storage resources in the Himalayan and Western Ghats regions and growing cross-border links. Electricity trade with Bhutan, Nepal and Bangladesh continued even at the April 2026 peak [59], and hydro from Bhutan and Nepal provides valuable evening and monsoon energy. Pumped-storage projects, which can run for six to ten hours, complement batteries that are economic for two to four.</p>

<h3 id="97-distribution">9.7 Distribution</h3>
<p>Distribution remains the financial weak point. Aggregate technical and commercial (AT&amp;C) losses fell from 22.6&nbsp;% in 2013&ndash;14 to about 15&nbsp;% in 2024&ndash;25 [74]; the Ministry of Power reports 21.91&nbsp;% in 2020&ndash;21 falling to 16.16&nbsp;% in 2024&ndash;25, with little improvement since 2023, against a target of 12 to 15&nbsp;% under the Revamped Distribution Sector Scheme (RDSS) [75]. Distribution companies together posted a profit of ₹2,701&nbsp;crore in 2024&ndash;25, against a loss of ₹25,553&nbsp;crore a year earlier [76]. About 6.13&nbsp;crore smart meters had been installed across all schemes, against 20.33&nbsp;crore sanctioned under RDSS [77].</p>

<div class="worked"><p class="wt">WORKED EXAMPLE 27 &mdash; What a point of AT&amp;C loss is worth</p>
<p>Assume 1,500&nbsp;TWh a year enters distribution networks and the average realisable tariff is ₹6/kWh (both assumed, for order of magnitude). One percentage point of AT&amp;C loss is then 15&nbsp;TWh, worth <span class="ans">about ₹9,000&nbsp;crore a year</span>. The 7.6-point fall since 2013&ndash;14 is worth of the order of ₹68,000&nbsp;crore a year at these assumptions, which explains much of the improvement in discom finances. Metering, billing discipline and feeder-level energy accounting remain the cheapest grid investment India can make.</p></div>

<h3 id="98-a-state-view-tamil-nadu">9.8 A state view: Tamil Nadu</h3>
<p>Tamil Nadu shows the national pattern in miniature. Its peak demand reached a record 21,724&nbsp;MW on 14 July 2026, driven by heat and cooling demand [78]. With 12,273&nbsp;MW of wind capacity, the second largest in India, wind and solar together met more than 40&nbsp;% of the state's demand on some monsoon days [79]. The state must therefore balance strong seasonal wind, a daily solar cycle and heat-driven evening peaks, which makes storage, flexible thermal plants and inter-state transmission central to its planning.</p>

<h3 id="99-priorities-for-india">9.9 Priorities for India</h3>
<p>Five priorities follow from this analysis. First, storage at scale, commissioned on time, sited where it relieves both the evening ramp and congestion. Second, flexibility from the existing coal fleet, with technical minimum loads lowered and compensated, so that midday solar is not curtailed. Third, transmission at double the recent build rate, supported by dynamic line rating and reconductoring on congested corridors. Fourth, voltage and inertia services specified and procured explicitly as the synchronous share falls, including grid-forming requirements for new inverter-based plants and storage. Fifth, continued distribution reform, because a financially healthy distribution sector is the foundation on which everything else is paid for.</p>

<h3 id="910-what-india-can-learn-from-others-and-teach">9.10 What India can learn from others, and teach</h3>
<p>India can borrow tested solutions. Australia's experience with minimum system load, emergency backstops for rooftop solar and grid-forming batteries is directly relevant as India's rooftop solar grows. Europe's 15-minute market resolution and cross-border market coupling offer a model for India's coupled exchanges. The United States' interconnection reforms and cluster studies are relevant to India's connection approvals for renewables and storage. Britain's 2019 event and Iberia's 2025 blackout both underline the importance of verifying the protection and control settings of every plant. In return, India offers lessons of its own: the frequency-linked pricing that disciplined a shortage-era grid, the rapid synchronisation of five regional grids into one, and the scale and speed of its renewable and transmission build-out.</p>

<div class="tcap"><b>Table 12.</b> Priority Actions for India's Grid</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Action</th>
<th>Main owners</th>
<th>Effect</th>
<th>Time frame</th>
</tr>
</thead>
<tbody>
<tr>
<td>Commission tendered batteries and pumped storage on schedule</td>
<td>Developers, state utilities, Grid-India</td>
<td>Evening adequacy; less curtailment; lower midday frequency</td>
<td>2026&ndash;2030</td>
</tr>
<tr>
<td>Lower and compensate coal technical minimum</td>
<td>Generators, CERC, state regulators</td>
<td>≈ 30 GW more midday room (Example&nbsp;21)</td>
<td>2026&ndash;2028</td>
</tr>
<tr>
<td>Double the transmission build rate; DLR and reconductoring on congested corridors</td>
<td>POWERGRID, private developers, states</td>
<td>Connection of renewables; inter-regional transfer</td>
<td>2026&ndash;2032</td>
</tr>
<tr>
<td>Grid-forming and voltage-control requirements for new inverter plant and storage</td>
<td>CEA, CERC, Grid-India</td>
<td>Stability as synchronous share falls</td>
<td>Standards by 2027</td>
</tr>
<tr>
<td>Coupled markets, market-based despatch and priced ancillary services</td>
<td>CERC, exchanges, Grid-India</td>
<td>Lower cost; flexibility rewarded</td>
<td>2026&ndash;2030</td>
</tr>
<tr>
<td>Metering, billing and tariff reform in distribution</td>
<td>Discoms, states</td>
<td>Lower AT&amp;C losses; finances for investment</td>
<td>Ongoing</td>
</tr>
</tbody>
</table></div>
<div class="tcap"><b>Table 13.</b> India's Grid in Numbers</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Indicator</th>
<th>Value</th>
<th>Source</th>
</tr>
</thead>
<tbody>
<tr>
<td>Peak demand met</td>
<td>270.8 GW (May 2026)</td>
<td>[9]</td>
</tr>
<tr>
<td>Installed capacity / non-fossil share</td>
<td>≈ 552 GW / 54 % (300.5 GW)</td>
<td>[57]</td>
</tr>
<tr>
<td>Record variable-renewable generation</td>
<td>103.7 GW, July 2026</td>
<td>[9]</td>
</tr>
<tr>
<td>Frequency within 49.90&ndash;50.05 Hz</td>
<td>78.26 % of time, Jan 2026 (target 90 %)</td>
<td>[60], [61]</td>
</tr>
<tr>
<td>Evening ramp</td>
<td>≈ 60 GW</td>
<td>[10]</td>
</tr>
<tr>
<td>Transmission network</td>
<td>5.09 lakh ckm (Jun 2026) &rarr; 6.48 lakh ckm (2032)</td>
<td>[67], [69]</td>
</tr>
<tr>
<td>Inter-regional capacity</td>
<td>119 GW &rarr; 168 GW by 2032</td>
<td>[67]</td>
</tr>
<tr>
<td>Battery storage commissioned</td>
<td>2.9 GW / 8.3 GWh (Jun 2026)</td>
<td>[70]</td>
</tr>
<tr>
<td>AT&amp;C losses</td>
<td>≈ 15&ndash;16 % (2024&ndash;25); target 12&ndash;15 %</td>
<td>[74], [75]</td>
</tr>
<tr>
<td>Smart meters installed</td>
<td>≈ 6.13 crore</td>
<td>[77]</td>
</tr>
</tbody>
</table></div>
<h2 id="10-future-scope-for-improvement">10. Future Scope for Improvement</h2>
<h3 id="101-inverter-dominated-grids">10.1 Inverter-dominated grids</h3>
<p>The central technical question of the next decade is how to run grids in which most of the time most of the generation comes through power electronics. The answer is emerging: grid-forming inverters that provide inertia, voltage and system strength; clear standards that specify these services and test them before connection; and protection schemes designed for lower fault currents. Australia's pipeline of 94 grid-forming battery projects [23] and Europe's move to mandate the capability for new storage [15] point the way. Standards bodies and operators in several countries are now writing grid-forming specifications [80].</p>

<p>Three practical questions remain open. How much grid-forming capacity is needed, and where, to keep a given system stable as the last synchronous units retire? How should grid-forming behaviour be tested and certified, given that much of it lives in proprietary software? And how should it be paid for, since grid-forming operation requires headroom in current and stored energy that a battery could otherwise sell? Operators that answer these early, as Australia is doing with its system-security transition plan, will be able to retire fossil units sooner without loss of stability.</p>

<h3 id="102-storage-of-every-duration">10.2 Storage of every duration</h3>
<p>Lithium-ion batteries of two to four hours will handle daily shifting and fast reserves. Longer durations, needed to cover multi-day wind lulls and seasonal patterns, will come from pumped hydro, newer battery chemistries, thermal storage and possibly hydrogen. BloombergNEF expects annual additions of storage with six hours or more to quadruple to 2&nbsp;GW in 2026, still small but growing [8].</p>

<p>The value of storage depends on where and how it is used. Batteries located at congested substations can defer network upgrades as well as shift energy; batteries co-located with solar can share a grid connection; and batteries contracted for fast frequency response can replace part of the synchronous inertia the grid is losing. Planning storage as part of the network, not only as a market participant, captures these stacked values. For India, where the evening is the critical period, the duration of storage matters as much as its power rating: two-hour batteries help with the steepest part of the ramp, four-hour batteries cover the evening peak, and pumped storage can carry energy through the night.</p>

<h3 id="103-bigger-and-more-interconnected-grids">10.3 Bigger and more interconnected grids</h3>
<p>Wider interconnection smooths variability, because the wind is usually blowing and the sun shining somewhere. China's UHV corridors, Europe's cross-border links and offshore grids, and India's inter-regional HVDC links and proposed cross-border connections in South Asia all follow this logic. The constraints are cost, permitting and the need to control flows across many owners and countries.</p>

<p>Interconnection also changes the planning question from "how much reserve does each area need?" to "how much can areas share?". Shared reserves reduce cost, but they also allow disturbances to propagate, as the 2006 European split and the 2012 Indian collapse showed. The future grid therefore combines wide interconnection with strong controllability: HVDC links whose flows can be set precisely, defence plans that can separate the system cleanly into stable islands, and coordinated operation across borders.</p>

<h3 id="104-digital-data-driven-operation">10.4 Digital, data-driven operation</h3>
<p>Grid operators are adopting automation, advanced computing and AI to speed up connection studies [81]; machine-learning forecasting, digital twins of the network and probabilistic security assessment will follow into the control room. The prize is anticipation: seeing a voltage drift, an oscillation or a weather-driven shortfall before it becomes an event. The risks are model error, opacity and cyber exposure, so human oversight and robust fallback modes remain essential.</p>

<p>A practical near-term application is the connection study itself. Each new generator or large load must be studied for its effect on flows, voltages, stability and protection; when thousands of projects queue at once, the studies become the bottleneck. Automated study tools, standard plant models and cluster studies that assess many projects together can shorten this step from years to months. Another is predictive maintenance: the same condition-monitoring data that protects transformers and breakers (Section&nbsp;5.7) can, with machine-learning models, forecast failures and schedule replacements before they cause outages.</p>

<h3 id="105-active-distribution-networks">10.5 Active distribution networks</h3>
<p>Distribution networks are turning into active systems with rooftop solar, batteries, electric vehicles and controllable loads. Distribution system operators will need visibility and control of these resources, and the transmission operator will need to coordinate with them. Aggregated as virtual power plants, they can provide reserves, ramping and congestion relief; uncoordinated, they can cause minimum-load and voltage problems, as Australia's experience shows [22].</p>

<h3 id="106-market-design">10.6 Market design</h3>
<p>Markets will increasingly pay for capabilities rather than only energy: fast frequency response, inertia, voltage support, ramping and firm capacity in critical hours. Finer time resolution, as in Europe's move to 15-minute day-ahead trading [14], and locational signals that reflect congestion help put flexibility where and when it is needed. For India, deeper short-term markets, market-based economic despatch and properly priced ancillary services are the natural next steps.</p>

<h3 id="107-resilience-planning">10.7 Resilience planning</h3>
<p>Planning standards will need to include extreme and compound weather, wildfire, flood and cyber scenarios, not just the loss of the largest single unit. Black-start capability from batteries and grid-forming plant, islanding of critical loads, and hardening of key substations are part of this.</p>

<h3 id="108-sector-coupling">10.8 Sector coupling</h3>
<p>Electric vehicles, heat pumps, electric industrial heat and electrolysers for hydrogen will add large new demand, but much of it is flexible in time. Vehicles parked for twenty hours a day can charge when solar is abundant, and in time can feed power back (vehicle-to-grid); heat can be stored in water or buildings; electrolysers can run when power is cheap. If this flexibility is captured through smart charging, tariffs and aggregation, sector coupling becomes a grid asset rather than a burden. If it is not, it adds to the evening peak.</p>

<h3 id="109-firm-clean-capacity">10.9 Firm clean capacity</h3>
<p>Storage shifts energy by hours; it does not cover a windless, cloudy week or a failed monsoon. Systems with very high shares of wind and solar will still need firm capacity that can run for days: hydro, nuclear, geothermal, bioenergy, gas with carbon capture or with clean fuels, and long-distance interconnection to areas with different weather. The IEA's outlook includes growth in nuclear as well as renewables and gas to meet rising demand [43]. For grid management, the point is that firm, dispatchable and synchronous resources remain valuable even as their energy share falls, and planning must value them for the reliability services they provide, not only for the energy they produce.</p>

<h3 id="1010-people-and-supply-chains">10.10 People and supply chains</h3>
<p>None of this happens without skilled engineers, line crews and protection specialists, and without manufacturing capacity for transformers, switchgear and cables. Standardised equipment designs, long-term framework orders and investment in training are as important as any technology. Table&nbsp;14 summarises the outlook.</p>

<div class="tcap"><b>Table 14.</b> Improvement Road Map</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Horizon</th>
<th>Operations</th>
<th>Networks</th>
<th>Resources and markets</th>
</tr>
</thead>
<tbody>
<tr>
<td>Now to 2027</td>
<td>Better forecasting; PMU-based monitoring; verified inverter settings</td>
<td>Dynamic line rating; reconductoring; STATCOMs</td>
<td>Batteries for evening peaks; time-of-day tariffs; demand response</td>
</tr>
<tr>
<td>2027&ndash;2032</td>
<td>Grid-forming standards in force; probabilistic security; digital twins</td>
<td>Planned HVDC and UHV corridors; doubled build rates</td>
<td>Ancillary-service markets; storage obligations; flexible coal</td>
</tr>
<tr>
<td>Beyond 2032</td>
<td>Largely inverter-based operation; automated restoration</td>
<td>Continental and cross-border grids</td>
<td>Long-duration storage; active distribution; firm clean supply</td>
</tr>
</tbody>
</table></div>
<h2 id="11-summary-of-results-and-recommendations">11. Summary of Results and Recommendations</h2>
<h3 id="111-the-worked-examples">11.1 The worked examples</h3>
<div class="tcap"><b>Table 15.</b> Summary of the Worked Examples</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>No.</th>
<th>Topic</th>
<th>Case</th>
<th>Result</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>RoCoF</td>
<td>4 GW loss, 250 GW, <i>H</i> = 4 s</td>
<td>0.10 Hz/s (0.16 at <i>H</i> = 2.5 s)</td>
</tr>
<tr>
<td>2</td>
<td>Droop</td>
<td>500 MW unit, 5 %, &minus;0.2 Hz; 150 GW responsive</td>
<td>+40 MW; &beta; = 65 GW/Hz; offset 0.062 Hz</td>
</tr>
<tr>
<td>3</td>
<td>Ferranti effect</td>
<td>400 kV, 400 km, open end</td>
<td>+9.5 % voltage; ≈ 220 Mvar charging</td>
</tr>
<tr>
<td>4</td>
<td>Reserve</td>
<td>Largest infeed 6 GW</td>
<td>2.4 % of load held at all times</td>
</tr>
<tr>
<td>5</td>
<td>Power flow</td>
<td>1,000 MW on lines of 0.1 and 0.2 p.u.</td>
<td>667 / 333 MW; series compensation equalises</td>
</tr>
<tr>
<td>6</td>
<td>Black start</td>
<td>500 MW unit, 7 % auxiliaries</td>
<td>35 MW to start</td>
</tr>
<tr>
<td>7</td>
<td>Economic dispatch</td>
<td>900 MW, three units</td>
<td>&lambda; = ₹2.98/kWh; ≈ ₹4.3 lakh/h saved</td>
</tr>
<tr>
<td>8</td>
<td>Area control error</td>
<td>+300 MW export, &minus;0.02 Hz</td>
<td>ACE = +270 MW</td>
</tr>
<tr>
<td>9</td>
<td>Losses vs voltage</td>
<td>500 MW, 300 km</td>
<td>10.3 % / 3.1 % / 0.85 % at 220 / 400 / 765 kV</td>
</tr>
<tr>
<td>10</td>
<td>Transformer ageing</td>
<td>Hot spot 110 &deg;C</td>
<td>4 days of life per day</td>
</tr>
<tr>
<td>11</td>
<td>Adequacy</td>
<td>400 MW load, 100 MW units, 5 % FOR</td>
<td>198 &rarr; 19.5 &rarr; 1.7 h/yr for 5, 6, 7 units</td>
</tr>
<tr>
<td>12</td>
<td>Feeder reliability</td>
<td>2,000 customers, 3 outages</td>
<td>SAIFI 2.0; SAIDI 5.8 h (3.5 h with automation)</td>
</tr>
<tr>
<td>13</td>
<td>GB 2019</td>
<td>973 MW shed</td>
<td>≈ 0.9 kW per customer</td>
</tr>
<tr>
<td>14</td>
<td>Texas 2021</td>
<td>Outages and load shed</td>
<td>48.6 % of capacity out; 26 % of demand unserved</td>
</tr>
<tr>
<td>15</td>
<td>Inertia</td>
<td>Synchronous share 80 &rarr; 30 %</td>
<td>RoCoF 0.10 &rarr; 0.27 Hz/s</td>
</tr>
<tr>
<td>16</td>
<td>Evening ramp</td>
<td>60 GW in 3 h</td>
<td>333 MW/min sustained</td>
</tr>
<tr>
<td>17</td>
<td>Curtailment</td>
<td>10 GW for 3 h</td>
<td>30 GWh lost</td>
</tr>
<tr>
<td>18</td>
<td>Large-load loss</td>
<td>1.5 GW in 600 GW system</td>
<td>19 mHz/s; +14 mHz; local overvoltage</td>
</tr>
<tr>
<td>19</td>
<td>Dynamic line rating</td>
<td>Wind 0.6 &rarr; 2 m/s</td>
<td>+41 % ampacity</td>
</tr>
<tr>
<td>20</td>
<td>Synthetic inertia</td>
<td>1 GW GFM battery, <i>H</i> = 4 s</td>
<td>4,000 MW&middot;s, as 1 GW synchronous</td>
</tr>
<tr>
<td>21</td>
<td>Coal technical minimum</td>
<td>200 GW at 55 % vs 40 %</td>
<td>30 GW more room for solar</td>
</tr>
<tr>
<td>22</td>
<td>HVDC vs AC</td>
<td>3 GW over 1,500 km</td>
<td>4.0 % vs 5.0 % loss</td>
</tr>
<tr>
<td>23</td>
<td>India 2026 peak</td>
<td>256.1 GW, solar 21.5 %</td>
<td>≈ 55 GW solar at peak; evening is the critical period</td>
</tr>
<tr>
<td>24</td>
<td>India frequency</td>
<td>Jan 2026</td>
<td>≈ 162 h outside band</td>
</tr>
<tr>
<td>25</td>
<td>India transmission</td>
<td>2026&ndash;2032</td>
<td>23,200 ckm/yr needed vs 11,700 recent</td>
</tr>
<tr>
<td>26</td>
<td>India storage</td>
<td>25 % of ramp for 4 h</td>
<td>15 GW / 60 GWh</td>
</tr>
<tr>
<td>27</td>
<td>AT&amp;C losses</td>
<td>1 point on 1,500 TWh</td>
<td>≈ ₹9,000 crore/yr</td>
</tr>
</tbody>
</table></div>
<h3 id="112-a-checklist-for-utility-engineers">11.2 A checklist for utility engineers</h3>
<div class="tcap"><b>Table 16.</b> Practical Checklist for Utility and Plant Engineers</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Area</th>
<th>Check</th>
<th>Why it matters</th>
</tr>
</thead>
<tbody>
<tr>
<td>Inverter-based plant</td>
<td>Ride-through, voltage-control and protection settings verified against the grid code, and re-verified after software updates</td>
<td>South Australia 2016; Iberia 2025</td>
</tr>
<tr>
<td>Generators</td>
<td>Governor response enabled and tested; droop and deadband as specified</td>
<td>Primary reserve exists only if it responds</td>
</tr>
<tr>
<td>Protection</td>
<td>Zone settings reviewed for load encroachment and low fault currents</td>
<td>India 2012; inverter-rich grids</td>
</tr>
<tr>
<td>Large loads</td>
<td>Ride-through capability and models for data centres and other large loads</td>
<td>Virginia 2024&ndash;2026</td>
</tr>
<tr>
<td>Transformers</td>
<td>Hot-spot temperature monitored; dissolved-gas analysis trended</td>
<td>Long replacement lead times</td>
</tr>
<tr>
<td>Lines</td>
<td>Vegetation managed; dynamic rating on critical spans</td>
<td>North America 2003; congestion</td>
</tr>
<tr>
<td>Control room</td>
<td>Alarm systems monitored for silent failure; restoration drills held</td>
<td>North America 2003</td>
</tr>
<tr>
<td>Weather</td>
<td>Winterisation or heat-hardening plans for extreme conditions</td>
<td>Texas 2021; heatwaves</td>
</tr>
<tr>
<td>Data</td>
<td>PMU and SCADA quality checked; energy balances closed</td>
<td>Situational awareness</td>
</tr>
<tr>
<td>Cyber</td>
<td>Network segmentation, monitoring and incident response</td>
<td>Ukraine 2015&ndash;2016</td>
</tr>
</tbody>
</table></div>
<h3 id="113-recommendations">11.3 Recommendations</h3>
<p><b>For system operators.</b> Treat inertia, system strength and voltage control as resources to be measured, forecast and procured, not as by-products of synchronous generation. Verify the protection and control settings of every inverter-based plant before and after connection. Invest in wide-area monitoring and forecasting, and practise restoration regularly.</p>

<p><b>For regulators.</b> Make grid-forming and voltage-control capability a connection requirement for new inverter-based plant and storage. Allow grid-enhancing technologies and storage to compete with conventional network investment. Reform connection processes so that queues reflect real projects. Pay for flexibility, ramping and ancillary services at prices that finance them.</p>

<p><b>For governments.</b> Plan and permit transmission years ahead of generation, back long-term orders for transformers and cables, and train the workforce. Include extreme weather and cyber threats in reliability standards.</p>

<p><b>For India.</b> Commission storage at scale, lower and compensate the technical minimum of coal units, double the transmission build rate with GETs on congested corridors, adopt grid-forming requirements, and complete the distribution reforms of metering, billing and cost-reflective tariffs.</p>

<h2 id="12-conclusions">12. Conclusions</h2>
<p>1) Grid management is the continuous balancing of a single, continent-scale machine. Its physics, inertia, droop, secondary control and voltage regulation, has not changed in a century, but the resources available to manage it have changed completely.</p>

<p>2) The history of grid management is a history of learning from failure. Each major blackout, from 1965 to Iberia in 2025, has led to new standards, tools or institutions; the common causes are hidden weaknesses, failed situational awareness and the simultaneous failure of several layers of defence.</p>

<p>3) The world's main grid problem today is speed. Demand is growing at 3 to 4&nbsp;% a year, more than 2,000&nbsp;GW of projects wait in US queues alone, and transformers and cables take years to procure. Grids, not generation, have become the bottleneck.</p>

<p>4) Inverter-based resources change the operating problem. Inertia and system strength fall, ramps steepen and voltage control must be deliberately procured. Grid-forming inverters, synchronous condensers, storage and better standards are the established answers, and their deployment is accelerating.</p>

<p>5) India has built one of the world's largest synchronous grids and met a 270.8&nbsp;GW peak in 2026 without a major failure since 2012. Its immediate challenges are the evening ramp, midday high frequency and curtailment, a transmission build rate that must roughly double, storage that must move from tender to service, and distribution finances.</p>

<p>6) The improvements are known: grid-enhancing technologies for quick capacity, storage for flexibility, HVDC for distance, grid-forming technology for stability, digital operations for foresight, active distribution networks and markets that pay for the services the grid needs. What remains is to build them at the pace demand requires.</p>

<h2 id="appendix-abbreviations-and-symbols">Appendix: Abbreviations and Symbols</h2>
<div class="tcap"><b>Table 17.</b> Abbreviations and Symbols</div>

<div class="tbl wide"><table>
<thead>
<tr>
<th>Term</th>
<th>Meaning</th>
<th>Term</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr>
<td>ACE</td>
<td>Area control error, (6)</td>
<td>NERC</td>
<td>North American Electric Reliability Corporation</td>
</tr>
<tr>
<td>AGC</td>
<td>Automatic generation control</td>
<td>N&minus;1</td>
<td>Secure against loss of any one element</td>
</tr>
<tr>
<td>AT&amp;C</td>
<td>Aggregate technical and commercial (losses)</td>
<td>PMU</td>
<td>Phasor measurement unit</td>
</tr>
<tr>
<td>BESS</td>
<td>Battery energy storage system</td>
<td>RDSS</td>
<td>Revamped Distribution Sector Scheme</td>
</tr>
<tr>
<td>ckm</td>
<td>Circuit-kilometre</td>
<td>RoCoF</td>
<td>Rate of change of frequency, (2)</td>
</tr>
<tr>
<td>EMS</td>
<td>Energy management system</td>
<td>SCADA</td>
<td>Supervisory control and data acquisition</td>
</tr>
<tr>
<td>ENTSO-E</td>
<td>European Network of TSOs for Electricity</td>
<td>STATCOM</td>
<td>Static synchronous compensator</td>
</tr>
<tr>
<td>FACTS</td>
<td>Flexible AC transmission systems</td>
<td>TSO, ISO</td>
<td>Transmission / independent system operator</td>
</tr>
<tr>
<td>GETs</td>
<td>Grid-enhancing technologies</td>
<td>UHV</td>
<td>Ultra-high voltage (&ge; 800 kV DC, 1,000 kV AC)</td>
</tr>
<tr>
<td>GFM</td>
<td>Grid-forming (inverter)</td>
<td><i>H</i></td>
<td>Inertia constant (s), (1)</td>
</tr>
<tr>
<td>HVDC</td>
<td>High-voltage direct current</td>
<td><i>R</i></td>
<td>Governor droop, (3)</td>
</tr>
<tr>
<td>IEGC</td>
<td>Indian Electricity Grid Code</td>
<td>&beta;, &lambda;</td>
<td>Frequency response (GW/Hz); marginal cost, (5)</td>
</tr>
</tbody>
</table></div>
<h2 id="acknowledgment">Acknowledgment</h2>
<p>The author acknowledges the use of Claude (Anthropic), a large language model, for literature and data search, drafting assistance and the scripts used for the worked calculations, simulation and figures. Facts and figures were checked against the cited sources, assumed values are marked as such, and the interpretations and conclusions are the author&rsquo;s own.</p>

<h2 id="references">References</h2>
<ol class="refs">
<li>International Energy Agency, &ldquo;Global electricity demand growth set to accelerate as power systems adjust to recent shocks&rdquo; (<i>Electricity Mid-Year Update 2026</i>), Jul. 2026. [Online]. Available: <a href="https://www.iea.org/news/global-electricity-demand-growth-set-to-accelerate-as-power-systems-adjust-to-recent-shocks" target="_blank" rel="noopener">https://www.iea.org/news/global-electricity-demand-growth-set-to-accelerate-as-power-systems-adjust-to-recent-shocks</a></li>
<li>International Energy Agency, <i>Electricity Grids and Secure Energy Transitions</i>, Executive summary. Paris, France: IEA, Oct. 2023. [Online]. Available: <a href="https://www.iea.org/reports/electricity-grids-and-secure-energy-transitions/executive-summary" target="_blank" rel="noopener">https://www.iea.org/reports/electricity-grids-and-secure-energy-transitions/executive-summary</a></li>
<li>Down To Earth, &ldquo;Global power demand to grow 3.6% in 2026 as renewables overtake coal: IEA,&rdquo; 2026. [Online]. Available: <a href="https://www.downtoearth.org.in/amp/story/energy/global-power-demand-to-grow-36-in-2026-as-renewables-overtake-coal-iea" target="_blank" rel="noopener">https://www.downtoearth.org.in/amp/story/energy/global-power-demand-to-grow-36-in-2026-as-renewables-overtake-coal-iea</a></li>
<li>GreenTech Lead, &ldquo;Global electrification investment to hit $2 trillion in 2026&rdquo; (IEA Special Report on Electrification), 2026. [Online]. Available: <a href="https://greentechlead.com/?p=55516" target="_blank" rel="noopener">https://greentechlead.com/?p=55516</a></li>
<li>Industrial Info Resources, &ldquo;IEA: global energy capex to grow 5% to US$3.4 trillion in 2026&rdquo; (<i>World Energy Investment 2026</i>), 2026. [Online]. Available: <a href="https://www.industrialinfo.com/news/article/iea-global-energy-capex-to-grow-5-to-us34-trillion-in-2026--358576" target="_blank" rel="noopener">https://www.industrialinfo.com/news/article/iea-global-energy-capex-to-grow-5-to-us34-trillion-in-2026--358576</a></li>
<li>Lawrence Berkeley National Laboratory, &ldquo;Backlog of power plants seeking transmission grid connection eased somewhat in 2025 amidst high withdrawals&rdquo; and <i>Queued Up: 2026 Edition</i>, 2026. [Online]. Available: <a href="https://emp.lbl.gov/news/backlog-power-plants-seeking-transmission-grid-connection-eased-somewhat-2025-amidst" target="_blank" rel="noopener">https://emp.lbl.gov/news/backlog-power-plants-seeking-transmission-grid-connection-eased-somewhat-2025-amidst</a></li>
<li>International Energy Agency, <i>Building the Future Transmission Grid: Strategies to Navigate Supply Chain Challenges</i>, Executive summary. Paris, France: IEA, 2025. [Online]. Available: <a href="https://www.iea.org/reports/building-the-future-transmission-grid/executive-summary" target="_blank" rel="noopener">https://www.iea.org/reports/building-the-future-transmission-grid/executive-summary</a></li>
<li>BloombergNEF, &ldquo;Energy storage enters the 100-gigawatt era: three things to know,&rdquo; 2026. [Online]. Available: <a href="https://about.bnef.com/insights/clean-energy/energy-storage-enters-the-100-gigawatt-era-three-things-to-know/" target="_blank" rel="noopener">https://about.bnef.com/insights/clean-energy/energy-storage-enters-the-100-gigawatt-era-three-things-to-know/</a></li>
<li>Energetica India, &ldquo;India&rsquo;s peak power demand climbs 12 percent in April&ndash;June 2026,&rdquo; 24 Jul. 2026. [Online]. Available: <a href="https://www.energetica-india.net/news/indias-peak-power-demand-climbs-12-percent-in-april-june-2026" target="_blank" rel="noopener">https://www.energetica-india.net/news/indias-peak-power-demand-climbs-12-percent-in-april-june-2026</a></li>
<li>Construction World, &ldquo;Renewable curtailment reaches 23 GW amid coal flexibility limits,&rdquo; 2025. [Online]. Available: <a href="https://www.constructionworld.in/energy-infrastructure/power-and-renewable-energy/renewable-curtailment-reaches-23-gw-amid-coal-flexibility-limits/87201" target="_blank" rel="noopener">https://www.constructionworld.in/energy-infrastructure/power-and-renewable-energy/renewable-curtailment-reaches-23-gw-amid-coal-flexibility-limits/87201</a></li>
<li>National Grid ESO, &ldquo;Technical report on the events of 9 August 2019,&rdquo; 6 Sep. 2019. [Online]. Available: <a href="https://www.ofgem.gov.uk/sites/default/files/docs/eso_technical_report_-_final.pdf" target="_blank" rel="noopener">https://www.ofgem.gov.uk/sites/default/files/docs/eso_technical_report_-_final.pdf</a></li>
<li>ERCOT, &ldquo;Review of February 2021 extreme cold weather event,&rdquo; presentation, 24 Feb. 2021. [Online]. Available: <a href="https://www.ercot.com/files/docs/2021/02/24/2.2_REVISED_ERCOT_Presentation.pdf" target="_blank" rel="noopener">https://www.ercot.com/files/docs/2021/02/24/2.2_REVISED_ERCOT_Presentation.pdf</a></li>
<li>National Renewable Energy Laboratory, &ldquo;Electricity reliability and the February 2021 Texas event,&rdquo; presentation, NREL/PR-80071, 2021. [Online]. Available: <a href="https://www.nrel.gov/docs/fy21osti/80071.pdf" target="_blank" rel="noopener">https://www.nrel.gov/docs/fy21osti/80071.pdf</a></li>
<li>European Commission, Directorate-General for Energy, &ldquo;EU electricity trading in the day-ahead markets becomes more dynamic,&rdquo; 1 Oct. 2025. [Online]. Available: <a href="https://energy.ec.europa.eu/news/eu-electricity-trading-day-ahead-markets-becomes-more-dynamic-2025-10-01_en" target="_blank" rel="noopener">https://energy.ec.europa.eu/news/eu-electricity-trading-day-ahead-markets-becomes-more-dynamic-2025-10-01_en</a></li>
<li>ESS News, &ldquo;Europe moves to mandate grid-forming capability for new storage over 1 MW,&rdquo; 12 Nov. 2025. [Online]. Available: <a href="https://www.ess-news.com/2025/11/12/europe-moves-to-mandate-grid-forming-capability-for-new-storage-over-1-mw/" target="_blank" rel="noopener">https://www.ess-news.com/2025/11/12/europe-moves-to-mandate-grid-forming-capability-for-new-storage-over-1-mw/</a></li>
<li>GMK Center, &ldquo;China&rsquo;s state grid operator plans $89 billion in investments for 2025,&rdquo; Jan. 2025. [Online]. Available: <a href="https://gmk.center/en/news/chinas-state-grid-operator-plans-89-billion-in-investments-for-2025/" target="_blank" rel="noopener">https://gmk.center/en/news/chinas-state-grid-operator-plans-89-billion-in-investments-for-2025/</a></li>
<li>Global Transmission Report, &ldquo;China completes 46 UHV projects with 62,000-plus km lines by 2025, plans more in 2026&ndash;30,&rdquo; 2026. [Online]. Available: <a href="https://globaltransmission.info/china-completes-46-uhv-projects-with-62000-plus-km-lines-by-2025-plans-more-in-2026-30/" target="_blank" rel="noopener">https://globaltransmission.info/china-completes-46-uhv-projects-with-62000-plus-km-lines-by-2025-plans-more-in-2026-30/</a></li>
<li>China Daily, report on west-to-east transmission and State Grid investment in 2025, 7 Jan. 2026. [Online]. Available: <a href="https://www.chinadaily.com.cn/a/202601/07/WS695db8bfa310d6866eb3266d.html" target="_blank" rel="noopener">https://www.chinadaily.com.cn/a/202601/07/WS695db8bfa310d6866eb3266d.html</a></li>
<li>Enerdata, &ldquo;China plans 15 new ultra-high voltage transmission lines by 2030,&rdquo; 2026. [Online]. Available: <a href="https://www.enerdata.net/publications/daily-energy-news/china-plans-15-new-ultra-high-voltage-transmission-lines-2030.html" target="_blank" rel="noopener">https://www.enerdata.net/publications/daily-energy-news/china-plans-15-new-ultra-high-voltage-transmission-lines-2030.html</a></li>
<li>Australian Energy Market Operator, &ldquo;Australia&rsquo;s east-coast break new records in 2025.&rdquo; [Online]. Available: <a href="https://www.aemo.com.au/Newsroom/Insight-Posts/Australia-east-coast-break-new-records-in-2025" target="_blank" rel="noopener">https://www.aemo.com.au/Newsroom/Insight-Posts/Australia-east-coast-break-new-records-in-2025</a></li>
<li>Australian Energy Market Operator, &ldquo;Renewables supply more than half of quarterly energy supply,&rdquo; media release, Jan. 2026. [Online]. Available: <a href="https://www.aemo.com.au/Newsroom/Media-Release/Renewables-supply-more-than-half-of-quarterly-energy-supply" target="_blank" rel="noopener">https://www.aemo.com.au/Newsroom/Media-Release/Renewables-supply-more-than-half-of-quarterly-energy-supply</a></li>
<li>PV Tech, &ldquo;Australia&rsquo;s NEM sets minimum demand record as rooftop solar reaches 15GW,&rdquo; 8 Oct. 2025. [Online]. Available: <a href="https://www.pv-tech.org/australias-nem-sets-minimum-demand-record-as-rooftop-solar-reaches-15gw/" target="_blank" rel="noopener">https://www.pv-tech.org/australias-nem-sets-minimum-demand-record-as-rooftop-solar-reaches-15gw/</a></li>
<li>Energy-Storage.news, &ldquo;Australia&rsquo;s grid-forming battery storage pipeline extends to nearly a hundred projects, says AEMO,&rdquo; 5 Dec. 2025. [Online]. Available: <a href="https://www.energy-storage.news/australias-grid-forming-battery-storage-pipeline-extends-to-nearly-a-hundred-projects-says-aemo/" target="_blank" rel="noopener">https://www.energy-storage.news/australias-grid-forming-battery-storage-pipeline-extends-to-nearly-a-hundred-projects-says-aemo/</a></li>
<li>Down To Earth, &ldquo;Improving utilities&rsquo; finances, workforce investment could better grid establishment to integrate renewables: IEA,&rdquo; Oct. 2023. [Online]. Available: <a href="https://www.downtoearth.org.in/energy/improving-utilities-finances-workforce-investment-could-better-grid-establishment-to-integrate-renewables-iea-92347" target="_blank" rel="noopener">https://www.downtoearth.org.in/energy/improving-utilities-finances-workforce-investment-could-better-grid-establishment-to-integrate-renewables-iea-92347</a></li>
<li>Engineering News, &ldquo;Invest in grids today or face gridlock tomorrow, IEA warns,&rdquo; 17 Oct. 2023. [Online]. Available: <a href="https://www.engineeringnews.co.za/print-version/invest-in-grids-today-or-face-gridlock-tomorrow-iea-warns-2023-10-17" target="_blank" rel="noopener">https://www.engineeringnews.co.za/print-version/invest-in-grids-today-or-face-gridlock-tomorrow-iea-warns-2023-10-17</a></li>
<li>R. K. Porwal, Grid Controller of India, &ldquo;Evolution and emerging landscape for ancillary services,&rdquo; presentation, 25 Jul. 2025. [Online]. Available: <a href="https://cer.iitk.ac.in/assets/downloads/CBP/presentation/Day2/DSO_Evolution_and_Emerging_Landscape_for_Ancillary_Services2025.pdf" target="_blank" rel="noopener">https://cer.iitk.ac.in/assets/downloads/CBP/presentation/Day2/DSO_Evolution_and_Emerging_Landscape_for_Ancillary_Services2025.pdf</a></li>
<li>U.S.-Canada Power System Outage Task Force, &ldquo;Interim report: causes of the August 14th blackout in the United States and Canada,&rdquo; presentation, FERC. [Online]. Available: <a href="https://ferc.gov/sites/default/files/2020-08/blackout-presentation.pdf" target="_blank" rel="noopener">https://ferc.gov/sites/default/files/2020-08/blackout-presentation.pdf</a></li>
<li>U.S.-Canada Power System Outage Task Force, <i>Final Report on the August 14, 2003 Blackout in the United States and Canada: Causes and Recommendations</i>, Apr. 2004 (NTIS PB2004104472). [Online]. Available: <a href="https://ntrl.ntis.gov/NTRL/dashboard/searchResults/titleDetail/PB2004104472.xhtml" target="_blank" rel="noopener">https://ntrl.ntis.gov/NTRL/dashboard/searchResults/titleDetail/PB2004104472.xhtml</a></li>
<li>Wikipedia, &ldquo;2012 India blackouts.&rdquo; [Online]. Available: <a href="https://www.wikipedia.org/wiki/2012_India_blackouts" target="_blank" rel="noopener">https://www.wikipedia.org/wiki/2012_India_blackouts</a></li>
<li>Power Line, &ldquo;Grid shock of 2012,&rdquo; Aug. 2012. [Online]. Available: <a href="https://powerline.net.in/2012/08/22/grid-shock-of-2012/" target="_blank" rel="noopener">https://powerline.net.in/2012/08/22/grid-shock-of-2012/</a></li>
<li>Parliament of South Australia, House of Assembly, ministerial statement on AEMO&rsquo;s final report into the black system event, 28 Mar. 2017. [Online]. Available: <a href="https://hansardsearch.parliament.sa.gov.au/daily/lh/2017-03-28/10" target="_blank" rel="noopener">https://hansardsearch.parliament.sa.gov.au/daily/lh/2017-03-28/10</a></li>
<li>The New Daily, &ldquo;AEMO blames wind farm settings for SA blackout: report,&rdquo; 28 Mar. 2017. [Online]. Available: <a href="https://www.thenewdaily.com.au/news/state/sa/2017/03/28/aemo-blames-wind-farm-settings-sa-blackout-report" target="_blank" rel="noopener">https://www.thenewdaily.com.au/news/state/sa/2017/03/28/aemo-blames-wind-farm-settings-sa-blackout-report</a></li>
<li>Australian Energy Market Operator, &ldquo;Update report &ndash; black system event in South Australia on 28 September 2016,&rdquo; Oct. 2016. [Online]. Available: <a href="https://apo.org.au/node/68445" target="_blank" rel="noopener">https://apo.org.au/node/68445</a></li>
<li>Ofgem, &ldquo;Investigation into 9 August 2019 power outage.&rdquo; [Online]. Available: <a href="https://www.ofgem.gov.uk/publications/investigation-9-august-2019-power-outage" target="_blank" rel="noopener">https://www.ofgem.gov.uk/publications/investigation-9-august-2019-power-outage</a></li>
<li>Energy Emergencies Executive Committee, &ldquo;GB power system disruption &ndash; 9 August 2019: interim report,&rdquo; Sep. 2019. [Online]. Available: <a href="https://assets.publishing.service.gov.uk/government/uploads/system/uploads/attachment_data/file/836626/20191003_E3C_Interim_Report_into_GB_Power_Disruption.pdf" target="_blank" rel="noopener">https://assets.publishing.service.gov.uk/government/uploads/system/uploads/attachment_data/file/836626/20191003_E3C_Interim_Report_into_GB_Power_Disruption.pdf</a></li>
<li>S&amp;P Global, &ldquo;ERCOT lost almost half of generation capacity in storm, causing 20-GW load shed,&rdquo; 24 Feb. 2021. [Online]. Available: <a href="https://www.spglobal.com/commodity-insights/en/news-research/latest-news/electric-power/022421-ercot-lost-almost-half-of-generation-capacity-in-storm-causing-20-gw-load-shed" target="_blank" rel="noopener">https://www.spglobal.com/commodity-insights/en/news-research/latest-news/electric-power/022421-ercot-lost-almost-half-of-generation-capacity-in-storm-causing-20-gw-load-shed</a></li>
<li>FERC, &ldquo;Final report on February 2021 freeze underscores winterization recommendations,&rdquo; Nov. 2021. [Online]. Available: <a href="https://ferc.gov/news-events/news/final-report-february-2021-freeze-underscores-winterization-recommendations" target="_blank" rel="noopener">https://ferc.gov/news-events/news/final-report-february-2021-freeze-underscores-winterization-recommendations</a></li>
<li>FERC, NERC and Regional Entity Joint Staff Inquiry, &ldquo;February 2021 cold weather grid operations: preliminary findings and recommendations,&rdquo; Sep. 2021. [Online]. Available: <a href="https://www.ferc.gov/sites/default/files/2021-09/2021%20Cold%20Weather%20Inquiry%20Open%20Meeting%20Presentation%20_PPT%20Version.pdf" target="_blank" rel="noopener">https://www.ferc.gov/sites/default/files/2021-09/2021%20Cold%20Weather%20Inquiry%20Open%20Meeting%20Presentation%20_PPT%20Version.pdf</a></li>
<li>Digital Substation, &ldquo;How a 90-second cascade blacked out the Iberian Peninsula: lessons from the ENTSO-E final report,&rdquo; 2026. [Online]. Available: <a href="https://digitalsubstation.com/article/n25-iberian-blackout-entso-e" target="_blank" rel="noopener">https://digitalsubstation.com/article/n25-iberian-blackout-entso-e</a></li>
<li>heise online, &ldquo;Blackout on the Iberian Peninsula: ENTSO-E presents final report,&rdquo; Mar. 2026. [Online]. Available: <a href="https://heise.de/-11224775" target="_blank" rel="noopener">https://heise.de/-11224775</a></li>
<li>pv magazine, &ldquo;Entso-E report finds systemic failures behind 2025 Iberian blackout,&rdquo; 23 Mar. 2026. [Online]. Available: <a href="https://www.pv-magazine.com/2026/03/23/entso-e-report-finds-systemic-failures-behind-2025-iberian-blackout/" target="_blank" rel="noopener">https://www.pv-magazine.com/2026/03/23/entso-e-report-finds-systemic-failures-behind-2025-iberian-blackout/</a></li>
<li>Euronews, &ldquo;&lsquo;Perfect storm of multiple factors&rsquo; behind 2025 Iberia power blackout, experts say,&rdquo; 20 Mar. 2026. [Online]. Available: <a href="https://www.euronews.com/2026/03/20/perfect-storm-of-multiple-factors-behind-2025-iberia-power-blackout-experts-say" target="_blank" rel="noopener">https://www.euronews.com/2026/03/20/perfect-storm-of-multiple-factors-behind-2025-iberia-power-blackout-experts-say</a></li>
<li>International Energy Agency, &ldquo;Global electricity demand is set to grow strongly to 2030, underscoring need for investments in grids and flexibility&rdquo; (<i>Electricity 2026</i>), Feb. 2026. [Online]. Available: <a href="https://www.iea.org/news/global-electricity-demand-is-set-to-grow-strongly-to-2030-underscoring-need-for-investments-in-grids-and-flexibility" target="_blank" rel="noopener">https://www.iea.org/news/global-electricity-demand-is-set-to-grow-strongly-to-2030-underscoring-need-for-investments-in-grids-and-flexibility</a></li>
<li>American Public Power Association, &ldquo;Backlog of power plants seeking transmission grid connection eased somewhat in 2025: LBNL,&rdquo; 2026. [Online]. Available: <a href="https://www.publicpower.org/periodical/article/backlog-power-plants-seeking-transmission-grid-connection-eased-somewhat-2025-lbnl" target="_blank" rel="noopener">https://www.publicpower.org/periodical/article/backlog-power-plants-seeking-transmission-grid-connection-eased-somewhat-2025-lbnl</a></li>
<li>International Energy Agency, &ldquo;Grids,&rdquo; in <i>Electricity 2026</i>. Paris, France: IEA, 2026. [Online]. Available: <a href="https://www.iea.org/reports/electricity-2026/grids" target="_blank" rel="noopener">https://www.iea.org/reports/electricity-2026/grids</a></li>
<li>Energy-Storage.news, &ldquo;Global energy storage deployments on track for record year in 2025, BNEF says,&rdquo; Oct. 2025. [Online]. Available: <a href="https://www.energy-storage.news/global-energy-storage-deployments-on-track-for-record-year-in-2025-bnef-says/" target="_blank" rel="noopener">https://www.energy-storage.news/global-energy-storage-deployments-on-track-for-record-year-in-2025-bnef-says/</a></li>
<li>PV Tech, &ldquo;AEMO charts Australia&rsquo;s rooftop solar boom to 42.5GW by 2036,&rdquo; 2 Dec. 2025. [Online]. Available: <a href="https://www.pv-tech.org/aemo-charts-australias-rooftop-solar-boom-to-42-5gw-by-2036/" target="_blank" rel="noopener">https://www.pv-tech.org/aemo-charts-australias-rooftop-solar-boom-to-42-5gw-by-2036/</a></li>
<li>NERC, &ldquo;Incident review: considering simultaneous voltage-sensitive load reductions,&rdquo; Jan. 2025. [Online]. Available: <a href="https://nerc.com/pa/rrm/ea/Documents/Incident_Review_Large_Load_Loss.pdf" target="_blank" rel="noopener">https://nerc.com/pa/rrm/ea/Documents/Incident_Review_Large_Load_Loss.pdf</a></li>
<li>White &amp; Case, &ldquo;NERC on emerging large loads&rdquo; (summary of the 2024 Long-Term Reliability Assessment), 2025. [Online]. Available: <a href="https://www.whitecase.com/node/134326" target="_blank" rel="noopener">https://www.whitecase.com/node/134326</a></li>
<li>PJM Inside Lines, &ldquo;PJM, Dominion review large load transfer event,&rdquo; 2026. [Online]. Available: <a href="https://insidelines.pjm.com/pjm-dominion-review-large-load-transfer-event/" target="_blank" rel="noopener">https://insidelines.pjm.com/pjm-dominion-review-large-load-transfer-event/</a></li>
<li>NS Energy, &ldquo;NERC on data centres and grid voltage disturbances,&rdquo; 2025. [Online]. Available: <a href="https://www.nsenergybusiness.com/analysis/nerc-on-data-centres-and-grid-voltage-disturbances/" target="_blank" rel="noopener">https://www.nsenergybusiness.com/analysis/nerc-on-data-centres-and-grid-voltage-disturbances/</a></li>
<li>Energy-Storage.news, &ldquo;BloombergNEF forecasts 158GW of global energy storage deployments in 2026,&rdquo; 2026. [Online]. Available: <a href="https://www.energy-storage.news/bloombergnef-forecasts-158gw-of-global-energy-storage-deployments-in-2026/" target="_blank" rel="noopener">https://www.energy-storage.news/bloombergnef-forecasts-158gw-of-global-energy-storage-deployments-in-2026/</a></li>
<li>pv magazine USA, &ldquo;Global battery additions reached 108 GW in 2025, according to IEA,&rdquo; 3 Jun. 2026. [Online]. Available: <a href="https://pv-magazine-usa.com/2026/06/03/global-battery-additions-reached-108-gw-in-2025-according-to-iea/" target="_blank" rel="noopener">https://pv-magazine-usa.com/2026/06/03/global-battery-additions-reached-108-gw-in-2025-according-to-iea/</a></li>
<li>The Tribune, &ldquo;India&rsquo;s power demand soars amid record heatwave, nears all-time high,&rdquo; 2026. [Online]. Available: <a href="https://www.tribuneindia.com/news/weather-report/indias-power-demand-soars-amid-record-heatwave-nears-all-time-high/" target="_blank" rel="noopener">https://www.tribuneindia.com/news/weather-report/indias-power-demand-soars-amid-record-heatwave-nears-all-time-high/</a></li>
<li>Renewable Watch, &ldquo;India meets its all-time peak electricity demand of 256 GW: MoP,&rdquo; 29 Apr. 2026. [Online]. Available: <a href="https://renewablewatch.in/2026/04/29/india-meets-its-all-time-peak-electricity-demand-of-256-gw-mop/" target="_blank" rel="noopener">https://renewablewatch.in/2026/04/29/india-meets-its-all-time-peak-electricity-demand-of-256-gw-mop/</a></li>
<li>Down To Earth, &ldquo;Decoding India&rsquo;s record 256 GW power peak: demand, dispatch and dilemmas,&rdquo; 2026. [Online]. Available: <a href="https://www.downtoearth.org.in/energy/decoding-indias-record-256-gw-power-peak-demand-dispatch-and-dilemmas" target="_blank" rel="noopener">https://www.downtoearth.org.in/energy/decoding-indias-record-256-gw-power-peak-demand-dispatch-and-dilemmas</a></li>
<li>Mercom India, &ldquo;India&rsquo;s non-fossil power capacity crosses 300 GW,&rdquo; Aug. 2026. [Online]. Available: <a href="https://mercomindia.com/indias-non-fossil-power-capacity-crosses-300-gw" target="_blank" rel="noopener">https://mercomindia.com/indias-non-fossil-power-capacity-crosses-300-gw</a></li>
<li>Outlook Business, &ldquo;India achieves 300 GW RE capacity, 60% of 500 GW target by 2030,&rdquo; Aug. 2026. [Online]. Available: <a href="https://www.outlookbusiness.com/news/india-achieves-300-gw-re-capacity-60-of-500-gw-target-by-2030" target="_blank" rel="noopener">https://www.outlookbusiness.com/news/india-achieves-300-gw-re-capacity-60-of-500-gw-target-by-2030</a></li>
<li>Energetica India, &ldquo;India meets record 256.1 GW peak power demand without shortage, solar contributes 21.5 percent,&rdquo; Apr. 2026. [Online]. Available: <a href="https://energetica-india.net/news/india-meets-record-256-gw-peak-power-demand-without-shortage-solar-contributes-21-5-percent" target="_blank" rel="noopener">https://energetica-india.net/news/india-meets-record-256-gw-peak-power-demand-without-shortage-solar-contributes-21-5-percent</a></li>
<li>Grid Controller of India Ltd., &ldquo;MoU for FY 2024-25&rdquo; (target for frequency within the IEGC band). [Online]. Available: <a href="https://posoco.in/wp-content/uploads/2024/10/MoU-for-FY-2024-25.pdf" target="_blank" rel="noopener">https://posoco.in/wp-content/uploads/2024/10/MoU-for-FY-2024-25.pdf</a></li>
<li>Power Peak Digest, &ldquo;India peak power demand reaches 245,416 MW in January 2026&rdquo; (Grid-India monthly operational report), 2026. [Online]. Available: <a href="https://powerpeakdigest.com/?p=51947" target="_blank" rel="noopener">https://powerpeakdigest.com/?p=51947</a></li>
<li>Mercom India, &ldquo;Operators struggle to balance solar with thermal power as grid woes rise,&rdquo; 2025. [Online]. Available: <a href="https://mercomindia.com/operators-struggle-to-balance-solar-with-thermal-power-as-grid-woes-rise" target="_blank" rel="noopener">https://mercomindia.com/operators-struggle-to-balance-solar-with-thermal-power-as-grid-woes-rise</a></li>
<li>Power Line, &ldquo;Maintaining stability: GRID-India&rsquo;s report on high frequency system operation,&rdquo; Nov. 2024. [Online]. Available: <a href="https://powerline.net.in/2024/11/04/299977/" target="_blank" rel="noopener">https://powerline.net.in/2024/11/04/299977/</a></li>
<li>Power Line, &ldquo;Implementing market coupling: India could learn from the European Union experience,&rdquo; Nov. 2025. [Online]. Available: <a href="https://powerline.net.in/2025/11/06/implementing-market-coupling-india-could-learn-from-the-european-union-experience/" target="_blank" rel="noopener">https://powerline.net.in/2025/11/06/implementing-market-coupling-india-could-learn-from-the-european-union-experience/</a></li>
<li>Mercom India, &ldquo;CERC directs phased rollout of power market coupling from January 2026,&rdquo; Jul. 2025. [Online]. Available: <a href="https://mercomindia.com/cerc-directs-phased-rollout-of-power-market-coupling-from-january-2026" target="_blank" rel="noopener">https://mercomindia.com/cerc-directs-phased-rollout-of-power-market-coupling-from-january-2026</a></li>
<li>Energetica India, &ldquo;CERC proposes market coupling, Grid India to act as market coupling operator,&rdquo; Apr. 2026. [Online]. Available: <a href="https://energetica-india.net/news/cerc-proposes-market-coupling-grid-india-to-act-as-market-coupling-operator" target="_blank" rel="noopener">https://energetica-india.net/news/cerc-proposes-market-coupling-grid-india-to-act-as-market-coupling-operator</a></li>
<li>Deccan Herald, &ldquo;Centre to unveil National Electricity Plan in next 15 days: Manohar Lal Khattar,&rdquo; Sep. 2024. [Online]. Available: <a href="https://www.deccanherald.com/india/centre-to-unveil-national-electricity-plan-in-next-15-days-manohar-lal-khattar-3203169" target="_blank" rel="noopener">https://www.deccanherald.com/india/centre-to-unveil-national-electricity-plan-in-next-15-days-manohar-lal-khattar-3203169</a></li>
<li>Business Today, &ldquo;Centre targets Rs 9.15 lakh crore investment opportunity in transmission sector by 2032,&rdquo; 15 Oct. 2024. [Online]. Available: <a href="https://www.businesstoday.in/latest/economy/story/centre-targets-rs-915-lakh-crore-investment-opportunity-in-transmission-sector-by-2032-450046-2024-10-15" target="_blank" rel="noopener">https://www.businesstoday.in/latest/economy/story/centre-targets-rs-915-lakh-crore-investment-opportunity-in-transmission-sector-by-2032-450046-2024-10-15</a></li>
<li>SolarQuarter, &ldquo;India targets 6.48 lakh cKm transmission network by 2032 under national grid expansion plan,&rdquo; 30 Jul. 2026. [Online]. Available: <a href="https://solarquarter.com/2026/07/30/india-targets-6-48-lakh-ckm-transmission-network-by-2032-under-national-grid-expansion-plan/" target="_blank" rel="noopener">https://solarquarter.com/2026/07/30/india-targets-6-48-lakh-ckm-transmission-network-by-2032-under-national-grid-expansion-plan/</a></li>
<li>IEEFA and JMK Research, &ldquo;EnergyWatts: monthly update on India&rsquo;s energy storage market,&rdquo; Jul. 2026. [Online]. Available: <a href="https://ieefa.org/sites/default/files/2026-08/ESSjmk-0626.pdf" target="_blank" rel="noopener">https://ieefa.org/sites/default/files/2026-08/ESSjmk-0626.pdf</a></li>
<li>pv magazine, &ldquo;India adds 8.2 GWh of new BESS capacity in H1,&rdquo; 14 Sep. 2026. [Online]. Available: <a href="https://www.pv-magazine.com/2026/09/14/india-adds-8-2-gwh-of-new-bess-capacity-in-h1/" target="_blank" rel="noopener">https://www.pv-magazine.com/2026/09/14/india-adds-8-2-gwh-of-new-bess-capacity-in-h1/</a></li>
<li>Energ&iacute;a Estrat&eacute;gica, &ldquo;India tiene 103 GW de storage en carrera pero apenas operan 10,3 GW,&rdquo; 2026. [Online]. Available: <a href="https://energiaestrategica.com/energiaestrategica/en/notes/india-tiene-103-gw-de-storage-en-carrera-pero-apenas-operan-10-3-gw" target="_blank" rel="noopener">https://energiaestrategica.com/energiaestrategica/en/notes/india-tiene-103-gw-de-storage-en-carrera-pero-apenas-operan-10-3-gw</a></li>
<li>pv magazine, report on BESS tenders in India from the SESI 2026 white paper, 2026. [Online]. Available: <a href="https://www.pv-magazine.com/?p=336624" target="_blank" rel="noopener">https://www.pv-magazine.com/?p=336624</a></li>
<li>Business Standard, &ldquo;Rewiring power reforms: discom profitability is an encouraging start,&rdquo; editorial, 2026. [Online]. Available: <a href="https://www.business-standard.com/opinion/editorial/rewiring-power-reforms-discom-profitability-is-an-encouraging-start-126012701494_1.html" target="_blank" rel="noopener">https://www.business-standard.com/opinion/editorial/rewiring-power-reforms-discom-profitability-is-an-encouraging-start-126012701494_1.html</a></li>
<li>Saur Energy, &ldquo;India reduces AT&amp;C losses to 16.16% in FY25: Power Ministry,&rdquo; 2025. [Online]. Available: <a href="https://www.saurenergy.com/solar-energy-news/india-reduces-atc-losses-to-1616-in-fy25-power-ministry-10894965" target="_blank" rel="noopener">https://www.saurenergy.com/solar-energy-news/india-reduces-atc-losses-to-1616-in-fy25-power-ministry-10894965</a></li>
<li>Free Press Journal, &ldquo;India&rsquo;s power discoms turn profitable, &#8377;2,701 crore profit in FY25 after years of losses,&rdquo; 2026. [Online]. Available: <a href="https://www.freepressjournal.in/amp/business/indias-power-discoms-turn-profitable-2701-crore-profit-in-fy25-after-years-of-losses" target="_blank" rel="noopener">https://www.freepressjournal.in/amp/business/indias-power-discoms-turn-profitable-2701-crore-profit-in-fy25-after-years-of-losses</a></li>
<li>SolarQuarter, &ldquo;India&rsquo;s RDSS transforms power distribution landscape,&rdquo; 31 Mar. 2026. [Online]. Available: <a href="https://solarquarter.com/2026/03/31/indias-rdss-transforms-power-distribution-landscape-%e2%82%b92-83-lakh-crore-investments-drive-smart-meter-rollout-and-strengthen-discom-financial-viability-by-fy25/" target="_blank" rel="noopener">https://solarquarter.com/2026/03/31/indias-rdss-transforms-power-distribution-landscape-%e2%82%b92-83-lakh-crore-investments-drive-smart-meter-rollout-and-strengthen-discom-financial-viability-by-fy25/</a></li>
<li>DT Next, &ldquo;Heat pushes power demand in Tamil Nadu to record July high,&rdquo; Jul. 2026. [Online]. Available: <a href="https://www.dtnext.in/news/tamilnadu/heat-pushes-power-demand-in-tamil-nadu-to-record-july-high" target="_blank" rel="noopener">https://www.dtnext.in/news/tamilnadu/heat-pushes-power-demand-in-tamil-nadu-to-record-july-high</a></li>
<li>DT Next, &ldquo;TN wind power hits record 6,578 MW, renewables meet over 42% of State&rsquo;s demand,&rdquo; Jul. 2026. [Online]. Available: <a href="https://www.dtnext.in/news/tamilnadu/tn-wind-power-hits-record-6578-mw-renewables-meet-over-42-of-states-demand" target="_blank" rel="noopener">https://www.dtnext.in/news/tamilnadu/tn-wind-power-hits-record-6578-mw-renewables-meet-over-42-of-states-demand</a></li>
<li>CSIRO, &ldquo;AR-PST Stage 5 Topic 1-2: Grid forming converter standard development,&rdquo; interim report, Dec. 2025. [Online]. Available: <a href="https://www.csiro.au/-/media/EF/Files/GPST-Roadmap/Stage-5-Interim/Stage-5-Interim-report---AR-PST-Topic-1-2.pdf" target="_blank" rel="noopener">https://www.csiro.au/-/media/EF/Files/GPST-Roadmap/Stage-5-Interim/Stage-5-Interim-report---AR-PST-Topic-1-2.pdf</a></li>
<li>American Public Power Association, report on LBNL <i>Queued Up 2026</i> (interconnection reforms and automation), 2026. [Online]. Available: <a href="https://www.publicpower.org/node/30574" target="_blank" rel="noopener">https://www.publicpower.org/node/30574</a></li>
</ol>
    </article>
    <div class="endnav">
      <span><a href="data-centre-power-demand-efficiency.html">← Data-centre power surge</a></span>
      <span><a href="higher-dimensions-physics-review.html">Higher dimensions in physics →</a></span>
    </div>
    <footer class="site">© 2026 K Vijay Anand · <a href="/">haivijayanand.github.io</a> · <a href="./">Technical Papers</a></footer>
  </main>
</div>
<script>

(function(){
  var root=document.documentElement, KEY="papers-theme";
  try{var t=localStorage.getItem(KEY); if(t) root.setAttribute("data-theme",t);}catch(e){}
  var tb=document.getElementById("themeBtn");
  if(tb) tb.onclick=function(){
    var dark=root.getAttribute("data-theme")==="dark"||(!root.getAttribute("data-theme")&&matchMedia("(prefers-color-scheme: dark)").matches);
    var n=dark?"light":"dark"; root.setAttribute("data-theme",n);
    try{localStorage.setItem(KEY,n);}catch(e){}
  };
  var fb=document.getElementById("fsBtn");
  if(fb) fb.onclick=function(){
    if(!document.fullscreenElement){(root.requestFullscreen||function(){}).call(root);}
    else{document.exitFullscreen();}
  };
})();

(function(){
  var b=document.body, mq=matchMedia("(max-width:1000px)");
  var btn=document.getElementById("tocBtn"), KEY="papers-toc";
  function shown(){ return mq.matches ? b.classList.contains("toc-open") : !b.classList.contains("toc-off"); }
  function label(){ btn.textContent = shown() ? "☰ Hide contents" : "☰ Show contents"; btn.setAttribute("aria-expanded", shown()); }
  function toggle(){
    if(mq.matches){ b.classList.toggle("toc-open"); }
    else { b.classList.toggle("toc-off"); try{localStorage.setItem(KEY, b.classList.contains("toc-off")?"off":"on");}catch(e){} }
    label();
  }
  try{ if(localStorage.getItem(KEY)==="off") b.classList.add("toc-off"); }catch(e){}
  label();
  if(mq.addEventListener) mq.addEventListener("change",label);
  btn.onclick=toggle;
  document.getElementById("tocHide").onclick=toggle;
  document.addEventListener("keydown",function(e){
    if((e.key==="m"||e.key==="M")&&!e.ctrlKey&&!e.metaKey&&!e.altKey&&!/INPUT|TEXTAREA/.test(document.activeElement.tagName)){toggle();}
  });
  document.querySelectorAll(".toc a").forEach(function(a){a.addEventListener("click",function(){if(mq.matches){b.classList.remove("toc-open");label();}});});
  var links=[].slice.call(document.querySelectorAll(".toc a"));
  var heads=links.map(function(a){return document.getElementById(a.getAttribute("href").slice(1));}).filter(Boolean);
  function spy(){
    var cur=null; heads.forEach(function(h){ if(h.getBoundingClientRect().top<120) cur=h; });
    links.forEach(function(a){a.classList.toggle("on",cur&&a.getAttribute("href")==="#"+cur.id);});
  }
  addEventListener("scroll",spy,{passive:true}); spy();
})();
</script>
<script src="/assets/js/read-aloud.js" defer></script>
<script src="/assets/js/reader.js" defer></script>
</body>
</html>
