<!DOCTYPE html>
<!--
TOOL:    Vijay_Wiki — Data-Centre Power: PUE, Cooling Airflow, UPS Losses and Efficiency Gains
FAMILY:  vijay-wiki
VERSION: 1.0.0
DATE:    2026-11-24
CHAT:    claude.ai — Vijay_Wiki: build all suggested topics in groups and upload (2026-11-24)
CHANGES: 1.0.0 Initial release: article, diagrams, worked examples, calculators, self-test, references
STATUS:  Published reference article
-->
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Data-Centre Power: PUE, Cooling Airflow, UPS Losses and Efficiency Gains — Vijay_Wiki</title>
<meta name="description" content="Power usage effectiveness (PUE), where data-centre energy goes, rack heat and cooling airflow, UPS and distribution losses, free cooling and the value of efficiency improvements.">
<style>
:root{--bg:#f7f8fa;--panel:#ffffff;--ink:#1d2330;--muted:#5b6475;--line:#d9dde5;--blue:#1f5fbf;--blue2:#6f9de0;--blue3:#d6e4f7;--orange:#c96a12;--orange2:#f3c58f;--orange3:#fbe7d0;--purple:#6a4fb3;--purple3:#e6e0f5;--code:#eef1f6;--shadow:0 1px 3px rgba(0,0,0,.08)}
[data-theme="dark"]{--bg:#12151b;--panel:#1b2029;--ink:#e6e9ef;--muted:#9aa3b2;--line:#2e3542;--blue:#7fb0ff;--blue2:#4d7fc9;--blue3:#1e3356;--orange:#ffad5c;--orange2:#a8661f;--orange3:#4a3016;--purple:#b8a3ff;--purple3:#2f2750;--code:#232a36;--shadow:none}
*{box-sizing:border-box}html{scroll-behavior:smooth}
body{margin:0;background:var(--bg);color:var(--ink);font:16px/1.6 "Segoe UI",Roboto,"Helvetica Neue",Arial,sans-serif}
a{color:var(--blue)}
header.top{position:sticky;top:0;z-index:20;display:flex;align-items:center;gap:10px;padding:8px 16px;background:var(--panel);border-bottom:1px solid var(--line);box-shadow:var(--shadow)}
header.top .brand{font-weight:700;white-space:nowrap}header.top .brand span{color:var(--blue)}
header.top .crumb{color:var(--muted);font-size:14px;overflow:hidden;text-overflow:ellipsis;white-space:nowrap;flex:1}
.btn{border:1px solid var(--line);background:var(--panel);color:var(--ink);border-radius:6px;padding:5px 10px;font:inherit;font-size:14px;cursor:pointer}
.btn:hover{border-color:var(--blue)}.btn.primary{background:var(--blue);color:#fff;border-color:var(--blue)}[data-theme="dark"] .btn.primary{color:#0d1117}
.layout{display:grid;grid-template-columns:270px minmax(0,1fr);min-height:calc(100vh - 50px)}
body.nosidebar .layout{grid-template-columns:0 minmax(0,1fr)}body.nosidebar nav.side{display:none}
nav.side{position:sticky;top:50px;height:calc(100vh - 50px);overflow:auto;padding:16px 12px;border-right:1px solid var(--line);background:var(--panel);font-size:14px}
nav.side h4{margin:4px 6px 8px;color:var(--muted);text-transform:uppercase;font-size:12px;letter-spacing:.06em}
nav.side a{display:block;padding:4px 8px;border-radius:5px;text-decoration:none;color:var(--ink)}
nav.side a:hover,nav.side a.active{background:var(--blue3)}nav.side a.sub{padding-left:22px;color:var(--muted)}
main{padding:24px clamp(16px,3vw,48px) 80px;max-width:1500px}
h1{font-size:2.05rem;line-height:1.2;margin:.2em 0 .2em}
h2{font-size:1.5rem;margin:2.1em 0 .6em;padding-top:.4em;border-top:2px solid var(--line)}
h3{font-size:1.16rem;margin:1.5em 0 .5em}
.meta{color:var(--muted);font-size:14px}
.tags span{display:inline-block;background:var(--blue3);border-radius:12px;padding:1px 10px;margin:2px 4px 2px 0;font-size:13px}
.lead{font-size:1.07rem}
.box{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:14px 18px;margin:14px 0;box-shadow:var(--shadow)}
.box.key{border-left:5px solid var(--blue)}.box.warn{border-left:5px solid var(--orange)}.box.note{border-left:5px solid var(--purple)}
.box h4{margin:0 0 6px}
.grid2{display:grid;grid-template-columns:repeat(auto-fit,minmax(420px,1fr));gap:16px}
table{border-collapse:collapse;width:100%;margin:10px 0 16px;background:var(--panel);font-size:14.5px}
th,td{border:1px solid var(--line);padding:6px 9px;text-align:left;vertical-align:top}th{background:var(--blue3)}
td.num,th.num{text-align:right;font-variant-numeric:tabular-nums}.tblwrap{overflow-x:auto}
figure{margin:16px 0;background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:12px}
figure svg{width:100%;height:auto;display:block}figcaption{color:var(--muted);font-size:13.5px;margin-top:6px}
code{font-family:Consolas,"Courier New",monospace;background:var(--code);padding:1px 5px;border-radius:4px;font-size:.93em}
pre,.formula{font-family:Consolas,"Courier New",monospace;background:var(--code);border-radius:8px;padding:10px 14px;margin:8px 0;overflow-x:auto;white-space:pre;font-size:14px}
svg text{fill:var(--ink);font-family:"Segoe UI",Roboto,Arial,sans-serif}svg .mut{fill:var(--muted)}
svg .ax{stroke:var(--muted);stroke-width:1.5}svg .grid{stroke:var(--line);stroke-width:1}
.calc{background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:16px;margin:16px 0;box-shadow:var(--shadow)}
.calc h3{margin-top:0}
.inputs{display:grid;grid-template-columns:repeat(auto-fit,minmax(190px,1fr));gap:10px 14px}
.inputs label{display:flex;flex-direction:column;font-size:13.5px;color:var(--muted)}
.inputs input,.inputs select,.inputs textarea{margin-top:3px;padding:6px 8px;border:1px solid var(--line);border-radius:6px;background:var(--bg);color:var(--ink);font:inherit;font-size:15px}
.results{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:10px;margin-top:14px}
.res{border:1px solid var(--line);border-radius:8px;padding:8px 12px;background:var(--bg)}
.res .k{font-size:12.5px;color:var(--muted)}.res .v{font-size:1.22rem;font-weight:700;font-variant-numeric:tabular-nums}.res .s{font-size:12.5px;color:var(--muted)}
.verdict{margin-top:12px;padding:10px 14px;border-radius:8px;font-weight:600;border:2px solid}
.verdict.ok{border-color:var(--blue);background:var(--blue3)}.verdict.caution{border-color:var(--purple);background:var(--purple3)}.verdict.bad{border-color:var(--orange);background:var(--orange3)}
.presets{display:flex;flex-wrap:wrap;gap:6px;margin:6px 0 12px}
.q{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:12px 16px;margin:12px 0}
.q .qt{font-weight:600}.q label.opt{display:block;padding:5px 8px;margin:3px 0;border-radius:6px;border:1px solid transparent;cursor:pointer}
.q label.opt:hover{background:var(--bg)}.q label.opt.right{border:2px solid var(--blue);background:var(--blue3)}.q label.opt.wrong{border:2px dashed var(--orange);background:var(--orange3)}
.q .fb{display:none;margin-top:8px;padding:8px 10px;border-radius:6px;background:var(--bg);font-size:14.5px}.q .fb.show{display:block}
.q input[type=number]{padding:5px 8px;border:1px solid var(--line);border-radius:6px;background:var(--bg);color:var(--ink);font:inherit;width:180px}
.score{position:sticky;bottom:10px;display:inline-block;background:var(--panel);border:2px solid var(--blue);border-radius:20px;padding:6px 16px;font-weight:700;box-shadow:var(--shadow)}
ol.refs li{margin:6px 0}
.related a{display:inline-block;margin:3px 8px 3px 0}
footer{margin-top:50px;padding-top:14px;border-top:1px solid var(--line);color:var(--muted);font-size:13.5px}
@media (max-width:900px){.layout{grid-template-columns:1fr}nav.side{display:none}body.showside nav.side{display:block;position:fixed;left:0;top:50px;width:270px;z-index:30}.grid2{grid-template-columns:1fr}}
@media print{header.top,nav.side,.calc,.presets,.quizsec,.score{display:none!important}.layout{display:block}main{max-width:none;padding:0}}
</style>
</head>
<body>
<header class="top">
  <button class="btn" id="btnSide" title="Show / hide contents (M)">☰ Contents</button>
  <div class="brand"><a href="index.html" style="text-decoration:none;color:inherit">Vijay<span>_Wiki</span></a></div>
  <div class="crumb">/ Facilities, utilities and power / Data-centre PUE</div>
  <button class="btn" id="btnTheme" title="Light / dark theme">◐ Theme</button>
  <button class="btn" id="btnFull" title="Full screen (F)">⛶ Full screen</button>
</header>
<div class="layout">
<nav class="side" id="side"><h4>Contents</h4><a href="#summary">Key takeaways</a><a href="#pue">1. PUE and where the energy goes</a><a href="#cooling">2. Cooling</a><a href="#power">3. Power chain</a><a href="#example">4. Worked example</a><a href="#calculators">5. Calculators</a><a href="#references">7. References and further reading</a></nav>
<main>
<h1>Data-Centre Power: PUE, Cooling Airflow, UPS Losses and Efficiency Gains</h1>
<div class="meta">K Vijay Anand · Vijay_Wiki quick-reference article · 24 November 2026</div>
<div class="tags"><span>Data centre</span><span>PUE</span><span>Energy efficiency</span><span>Cooling</span></div>
<p class="lead">Every watt drawn by servers ends up as heat that the facility must remove, and the facility itself consumes power for cooling, power conversion and lighting. Power usage effectiveness (PUE) is the ratio of total facility power to IT power: the closer to 1, the less overhead. With AI workloads driving rack densities up sharply, the overhead matters more than ever.</p>
<div class="box key" id="summary"><h4>Key takeaways</h4><ul><li>PUE = total facility energy ÷ IT equipment energy. Typical existing sites 1.5–2.0; efficient modern sites 1.1–1.3.</li><li>Cooling is usually the largest overhead, then UPS and distribution losses (5–10 %).</li><li>Rack airflow Q = P/(ρ·c·ΔT): a 10 kW rack with 12 K air temperature rise needs about 2,500 m³/h.</li><li>Raising supply air temperature (ASHRAE recommended 18–27 °C), hot/cold aisle containment and free cooling cut cooling energy.</li><li>High-density racks (30–100+ kW) move to liquid cooling: direct-to-chip or immersion.</li></ul></div>

<h2 id="pue">1. PUE and where the energy goes</h2>
<div class="formula">PUE = P_total / P_IT          DCiE = 1/PUE
WUE = annual water (L) / IT energy (kWh)</div>
<figure><svg viewBox="0 0 900 280" role="img" aria-label="bar chart"><line x1="70" y1="220.0" x2="880" y2="220.0" class="grid"/><text x="62" y="224.0" text-anchor="end" font-size="12">0</text><line x1="70" y1="176.5" x2="880" y2="176.5" class="grid"/><text x="62" y="180.5" text-anchor="end" font-size="12">250</text><line x1="70" y1="133.0" x2="880" y2="133.0" class="grid"/><text x="62" y="137.0" text-anchor="end" font-size="12">500</text><line x1="70" y1="89.6" x2="880" y2="89.6" class="grid"/><text x="62" y="93.6" text-anchor="end" font-size="12">750</text><line x1="70" y1="46.1" x2="880" y2="46.1" class="grid"/><text x="62" y="50.1" text-anchor="end" font-size="12">1,000</text><rect x="110.5" y="46.1" width="121.5" height="173.9" fill="var(--blue)"/><text x="171.2" y="40.1" text-anchor="middle" font-size="12.5" font-weight="700">1,000</text><text x="171.2" y="238" text-anchor="middle" font-size="12.5">IT load</text><rect x="313.0" y="147.0" width="121.5" height="73.0" fill="var(--orange)"/><text x="373.8" y="141.0" text-anchor="middle" font-size="12.5" font-weight="700">420</text><text x="373.8" y="238" text-anchor="middle" font-size="12.5">Cooling</text><rect x="515.5" y="199.1" width="121.5" height="20.9" fill="var(--blue)"/><text x="576.2" y="193.1" text-anchor="middle" font-size="12.5" font-weight="700">120</text><text x="576.2" y="238" text-anchor="middle" font-size="12.5">UPS / distribution losses</text><rect x="718.0" y="209.6" width="121.5" height="10.4" fill="var(--orange)"/><text x="778.8" y="203.6" text-anchor="middle" font-size="12.5" font-weight="700">60</text><text x="778.8" y="238" text-anchor="middle" font-size="12.5">Lighting / other</text><line x1="70" y1="220" x2="880" y2="220" class="ax"/><text x="16" y="120.0" text-anchor="middle" font-size="13" transform="rotate(-90 16 120.0)">kW at PUE 1.6 (1 MW IT)</text></svg><figcaption>Figure 1. Illustrative breakdown for a 1 MW IT load at PUE 1.6.</figcaption></figure>

<h2 id="cooling">2. Cooling</h2>
<div class="formula">Airflow Q [m³/s] = P [W] / (ρ · c · ΔT)     ρ ≈ 1.2 kg/m³, c ≈ 1005 J/kg·K</div>
<p>A 10 kW rack with 12 K air temperature rise needs <b>2,488 m³/h</b>. Bypass air (cold air not passing through servers) and recirculation (hot exhaust drawn back) waste fan and chiller energy; containment fixes both.</p>
<div class="tblwrap"><table><tr><th>Measure</th><th>Typical effect</th></tr><tr><td>Hot/cold aisle containment</td><td>Allows higher supply temperature; 10–20 % cooling saving</td></tr><tr><td>Raise supply air to 24–27 °C</td><td>Fewer chiller hours, more free cooling</td></tr><tr><td>Air-side or water-side economiser</td><td>Large savings in cool or dry climates</td></tr><tr><td>Variable-speed fans and pumps</td><td>Cube-law savings at part load</td></tr><tr><td>Liquid cooling (direct-to-chip, immersion)</td><td>Enables 50–100+ kW racks; heat reuse possible</td></tr></table></div>

<h2 id="power">3. Power chain</h2>
<figure><svg viewBox="0 0 1000 130" role="img" aria-label="block diagram"><rect x="20.0" y="20" width="131.7" height="90" rx="10" fill="var(--blue3)" stroke="var(--blue)" stroke-width="2"/><text x="85.8" y="61.5" text-anchor="middle" font-size="13" font-weight="700">Grid / HV</text><text x="85.8" y="78.5" text-anchor="middle" font-size="13" font-weight="400">substation</text><line x1="155.7" y1="65.0" x2="177.7" y2="65.0" stroke="var(--ink)" stroke-width="2.5"/><polygon points="177.7,59.0 186.7,65.0 177.7,71.0" fill="var(--ink)"/><rect x="185.7" y="20" width="131.7" height="90" rx="10" fill="var(--orange3)" stroke="var(--blue)" stroke-width="2"/><text x="251.5" y="61.5" text-anchor="middle" font-size="13" font-weight="700">Transformer</text><text x="251.5" y="78.5" text-anchor="middle" font-size="13" font-weight="400">≈ 98–99 %</text><line x1="321.3" y1="65.0" x2="343.3" y2="65.0" stroke="var(--ink)" stroke-width="2.5"/><polygon points="343.3,59.0 352.3,65.0 343.3,71.0" fill="var(--ink)"/><rect x="351.3" y="20" width="131.7" height="90" rx="10" fill="var(--blue3)" stroke="var(--blue)" stroke-width="2"/><text x="417.2" y="61.5" text-anchor="middle" font-size="13" font-weight="700">UPS</text><text x="417.2" y="78.5" text-anchor="middle" font-size="13" font-weight="400">≈ 94–97 % (eco 98–99 %)</text><line x1="487.0" y1="65.0" x2="509.0" y2="65.0" stroke="var(--ink)" stroke-width="2.5"/><polygon points="509.0,59.0 518.0,65.0 509.0,71.0" fill="var(--ink)"/><rect x="517.0" y="20" width="131.7" height="90" rx="10" fill="var(--orange3)" stroke="var(--blue)" stroke-width="2"/><text x="582.8" y="61.5" text-anchor="middle" font-size="13" font-weight="700">PDU / busway</text><text x="582.8" y="78.5" text-anchor="middle" font-size="13" font-weight="400">≈ 98–99 %</text><line x1="652.7" y1="65.0" x2="674.7" y2="65.0" stroke="var(--ink)" stroke-width="2.5"/><polygon points="674.7,59.0 683.7,65.0 674.7,71.0" fill="var(--ink)"/><rect x="682.7" y="20" width="131.7" height="90" rx="10" fill="var(--blue3)" stroke="var(--blue)" stroke-width="2"/><text x="748.5" y="61.5" text-anchor="middle" font-size="13" font-weight="700">Server PSU</text><text x="748.5" y="78.5" text-anchor="middle" font-size="13" font-weight="400">≈ 92–96 % (Titanium)</text><line x1="818.3" y1="65.0" x2="840.3" y2="65.0" stroke="var(--ink)" stroke-width="2.5"/><polygon points="840.3,59.0 849.3,65.0 840.3,71.0" fill="var(--ink)"/><rect x="848.3" y="20" width="131.7" height="90" rx="10" fill="var(--orange3)" stroke="var(--blue)" stroke-width="2"/><text x="914.2" y="70.0" text-anchor="middle" font-size="13" font-weight="700">IT load</text></svg><figcaption>Figure 2. Power conversion chain; losses multiply along it.</figcaption></figure>

<h2 id="example">4. Worked example</h2>
<p>IT load 1000 kW running all year; PUE improved from 1.6 to 1.3; tariff ₹8/kWh.</p>
<div class="tblwrap"><table><tr><th>Quantity</th><th class=num>Value</th></tr><tr><td>Annual energy at PUE 1.6</td><td class=num>14,016 MWh</td></tr><tr><td>Annual energy at PUE 1.3</td><td class=num>11,388 MWh</td></tr><tr><td>Saving</td><td class=num><b>2,628 MWh/yr</b></td></tr><tr><td>Value</td><td class=num>₹ 2.1 crore per year</td></tr></table></div>
<h2 id="calculators">5. Calculators</h2><div class="calc" id="calc-dc"><h3>PUE, energy and rack airflow</h3><div class="presets"><button class="btn" data-preset="0">1 MW, 1.6 → 1.3</button><button class="btn" data-preset="1">AI hall 5 MW, 1.4 → 1.15</button></div><div class="inputs"><label>IT load (kW)<input id="dc_it" type="number" step="any" value="1000"></label><label>Current PUE<input id="dc_p1" type="number" step="any" value="1.6"></label><label>Target PUE<input id="dc_p2" type="number" step="any" value="1.3"></label><label>Tariff (₹/kWh)<input id="dc_tar" type="number" step="any" value="8"></label><label>Rack power (kW)<input id="dc_rk" type="number" step="any" value="10"></label><label>Air ΔT across rack (K)<input id="dc_dT" type="number" step="any" value="12"></label></div><div class="results"></div><div class="verdict" style="display:none"></div><div class="tbl"></div><figure class="chart" style="display:none"><div class="svgbox"></div><figcaption></figcaption></figure></div><h2 id="quiz" class="quizsec">6. Self-test: check your understanding</h2><p class="quizsec">Pick an answer to see the explanation. Numerical answers are accepted within the stated tolerance (±3 % unless noted).</p><div id="quizBox" class="quizsec"></div><div class="quizsec" style="display:flex;gap:10px;align-items:center;margin-top:10px"><span class="score" id="score">Score</span><button class="btn" id="btnReset">Reset quiz</button></div><h2 id="references">7. References and further reading</h2><ol class="refs"><li>ISO/IEC 30134-2:2016, Data centres — Key performance indicators — Power usage effectiveness (PUE).</li><li>ASHRAE TC 9.9, Thermal Guidelines for Data Processing Environments, 5th ed.</li><li>The Green Grid, PUE: A Comprehensive Examination of the Metric (White Paper 49).</li><li>Uptime Institute, Annual Global Data Center Survey.</li></ol><h3>Web pages</h3><ul><li><a href="https://en.wikipedia.org/wiki/Power_usage_effectiveness" target="_blank" rel="noopener">Wikipedia — Power usage effectiveness</a></li></ul><div class="box warn"><h4>Disclaimer</h4>This article is for education and quick reference. Formulas are simplified first estimates and examples use typical data. For design, safety and maintenance decisions use manufacturers' data and the applicable standards.</div><h3>Related Vijay_Wiki articles</h3><p class="related"><a href="diesel-generator-sizing.html">Diesel Generator Sizing: kVA, Motor Starting, Derating and Fuel</a> · <a href="ups-and-battery-sizing.html">UPS and Battery Sizing: VA vs W, Autonomy, Discharge Rate and Ageing</a> · <a href="earthing-and-lightning-protection.html">Earthing (Grounding) and Lightning Protection: Electrode Resistance, Soil Resistivity and Rolling Sphere</a> · <a href="hvac-heat-load-estimation.html">HVAC Heat-Load Estimation for Labs and Control Rooms</a> · <a href="borewell-pumping-systems.html">Borewell Pumping Systems: Total Head, Pipe Friction, Pump Power and Yield</a> · <a href="power-factor-correction.html">Power-Factor Correction: kvar Sizing, APFC Panels, Detuned Reactors and Savings</a> · <a href="cooling-towers.html">Cooling Towers: Range, Approach, Heat Load, Evaporation and Blowdown</a> · <a href="compressed-air-systems.html">Compressed Air Systems: Demand, Specific Power, Leaks, Receivers and Air Quality</a> · <a href="industrial-water-treatment.html">Industrial Water Treatment: TDS, Hardness, Softening and Reverse Osmosis</a> · <a href="electrical-load-estimation-and-cable-sizing.html">Electrical Load Estimation: Demand, kVA, Transformer and Cable Sizing</a> · <a href="power-grid-frequency-control.html">Power Grid Frequency Control: Inertia, RoCoF, Droop, Reserves and Blackouts</a></p>
<footer>
<p><b>K Vijay Anand</b> · Vijay_Wiki · Version 1.0.0, 24 November 2026</p>
<p>Acknowledgement: this article was drafted with the assistance of Claude, a large language model by Anthropic, and reviewed by the author. Worked-example numbers were computed by script.</p>
<p><a href="index.html">← Vijay_Wiki home</a> · <a href="#">Back to top ↑</a></p>
</footer>
</main>
</div>
<script>(function(){var s={"id": "dc", "inputs": [{"id": "it"}, {"id": "p1"}, {"id": "p2"}, {"id": "tar"}, {"id": "rk"}, {"id": "dT"}], "presets": [{"v": {"it": 1000, "p1": 1.6, "p2": 1.3, "tar": 8, "rk": 10, "dT": 12}}, {"v": {"it": 5000, "p1": 1.4, "p2": 1.15, "tar": 7, "rk": 60, "dT": 15}}]};s.compute=function(v){var e1=v.it*v.p1*8.76,e2=v.it*v.p2*8.76,s=e1-e2,Q=v.rk*1000/(1.2*1005*v.dT);
return {rows:[["Facility power now",fmt(v.it*v.p1,0)+" kW","overhead "+fmt(v.it*(v.p1-1),0)+" kW"],["Annual energy now",fmt(e1,0)+" MWh"],["Annual energy at target",fmt(e2,0)+" MWh"],["Saving",fmt(s,0)+" MWh/yr","₹ "+fmt(s*1000*v.tar/1e7,2)+" crore/yr"],["Rack airflow",fmt(Q*3600,0)+" m³/h",fmt(Q*2118.9,0)+" CFM"]],
verdict:v.rk>30?["caution","Above ~30 kW per rack, air cooling becomes difficult: consider liquid cooling."]:["ok","Air cooling practical at this rack density."]};};window.CALCS=window.CALCS||[];window.CALCS.push(s);})();window.QUIZ=[{"q": "PUE is defined as:", "o": ["IT power / total power", "Total facility power / IT power", "Cooling power / IT power", "IT power \u2212 losses"], "a": 1, "e": "Total over IT."}, {"q": "A PUE of 1.0 would mean:", "o": ["No IT load", "Zero overhead: all power goes to IT", "Double the energy", "Impossible to compute"], "a": 1, "e": "Ideal, unreachable."}, {"q": "The largest non-IT load is usually:", "o": ["Lighting", "Cooling", "Security", "Offices"], "a": 1, "e": "Chillers, CRAH fans, pumps."}, {"q": "Hot/cold aisle containment mainly prevents:", "o": ["Dust", "Mixing of hot exhaust and cold supply air", "Fire", "Noise"], "a": 1, "e": "Stops bypass and recirculation."}, {"q": "Above roughly what rack density is liquid cooling usually needed?", "o": ["2 kW", "5 kW", "30\u201340 kW", "500 kW"], "a": 2, "e": "Air struggles beyond ~30\u201340 kW."}, {"q": "Variable-speed fans save energy because fan power scales with:", "o": ["Speed", "Speed\u00b2", "Speed\u00b3", "Not speed"], "a": 2, "e": "Affinity laws."}, {"q": "IT load 500 kW, facility 700 kW. PUE?", "num": 1.4, "e": "700/500 = 1.4."}, {"q": "Airflow (m\u00b3/h) for a 6 kW rack with \u0394T 10 K (\u03c1 = 1.2, c = 1005)?", "num": 1791, "unit": "m\u00b3/h", "e": "6000/(1.2\u00d71005\u00d710) \u00d7 3600 = 1,791 m\u00b3/h."}];</script>
<script>
(function(){
"use strict";
var $=function(id){return document.getElementById(id);};
window.fmt=function(x,dp){if(x===null||x===undefined||!isFinite(x))return "—";dp=(dp===undefined)?2:dp;return Number(x).toLocaleString("en-IN",{maximumFractionDigits:dp,minimumFractionDigits:dp});};
window.sig=function(x,n){if(!isFinite(x))return "—";if(x===0)return "0";n=n||3;var d=Math.max(0,n-1-Math.floor(Math.log10(Math.abs(x))));return fmt(x,Math.min(d,6));};
function store(k,v){try{if(v===undefined)return localStorage.getItem(k);localStorage.setItem(k,v);}catch(e){return null;}}
if(store("vw-theme")==="dark")document.documentElement.setAttribute("data-theme","dark");
$("btnTheme").onclick=function(){var d=document.documentElement.getAttribute("data-theme")==="dark";document.documentElement.setAttribute("data-theme",d?"light":"dark");store("vw-theme",d?"light":"dark");};
function toggleSide(){if(window.innerWidth<=900)document.body.classList.toggle("showside");else document.body.classList.toggle("nosidebar");}
$("btnSide").onclick=toggleSide;
function toggleFull(){if(!document.fullscreenElement){if(document.documentElement.requestFullscreen)document.documentElement.requestFullscreen();}else if(document.exitFullscreen)document.exitFullscreen();}
$("btnFull").onclick=toggleFull;
document.addEventListener("keydown",function(e){var t=e.target.tagName;if(t==="INPUT"||t==="SELECT"||t==="TEXTAREA")return;if(e.key==="m"||e.key==="M")toggleSide();if(e.key==="f"||e.key==="F")toggleFull();});
var links=[].slice.call(document.querySelectorAll("nav.side a"));
var secs=links.map(function(a){return document.querySelector(a.getAttribute("href"));});
window.addEventListener("scroll",function(){var y=window.scrollY+120,cur=0;secs.forEach(function(s,i){if(s&&s.offsetTop<=y)cur=i;});links.forEach(function(a,i){a.classList.toggle("active",i===cur);});});

/* ---- small dynamic plot helper for calculators ---- */
window.plotSVG=function(series,o){
  o=o||{};var W=o.w||560,H=o.h||260,L=62,R=W-18,T=16,B=H-42;
  var xs=[],ys=[];series.forEach(function(s){s.pts.forEach(function(p){if(isFinite(p[0])&&isFinite(p[1])){xs.push(p[0]);ys.push(p[1]);}});});
  if(!xs.length)return "";
  var x0=o.xmin!==undefined?o.xmin:Math.min.apply(null,xs),x1=o.xmax!==undefined?o.xmax:Math.max.apply(null,xs);
  var y0=o.ymin!==undefined?o.ymin:Math.min(0,Math.min.apply(null,ys)),y1=o.ymax!==undefined?o.ymax:Math.max.apply(null,ys)*1.08;
  if(x1===x0)x1=x0+1;if(y1===y0)y1=y0+1;
  var X=function(x){return L+(R-L)*(x-x0)/(x1-x0);},Y=function(y){return B-(B-T)*(Math.min(Math.max(y,y0),y1)-y0)/(y1-y0);};
  var s='<svg viewBox="0 0 '+W+' '+H+'">';
  for(var i=0;i<=4;i++){var yv=y0+(y1-y0)*i/4;s+='<line x1="'+L+'" y1="'+Y(yv)+'" x2="'+R+'" y2="'+Y(yv)+'" class="grid"/><text x="'+(L-6)+'" y="'+(Y(yv)+4)+'" text-anchor="end" font-size="11">'+sig(yv,3)+'</text>';}
  for(var j=0;j<=5;j++){var xv=x0+(x1-x0)*j/5;s+='<text x="'+X(xv)+'" y="'+(B+16)+'" text-anchor="middle" font-size="11">'+sig(xv,3)+'</text>';}
  s+='<line x1="'+L+'" y1="'+B+'" x2="'+R+'" y2="'+B+'" class="ax"/><line x1="'+L+'" y1="'+T+'" x2="'+L+'" y2="'+B+'" class="ax"/>';
  s+='<text x="'+((L+R)/2)+'" y="'+(H-6)+'" text-anchor="middle" font-size="12">'+(o.xlabel||"")+'</text>';
  s+='<text x="14" y="'+((T+B)/2)+'" text-anchor="middle" font-size="12" transform="rotate(-90 14 '+((T+B)/2)+')">'+(o.ylabel||"")+'</text>';
  var cols=["var(--blue)","var(--orange)","var(--purple)","var(--ink)"],dash=["","10 6","4 5","2 4"];
  series.forEach(function(se,k){var d="";se.pts.forEach(function(p,i){if(isFinite(p[1]))d+=(d?"L":"M")+X(p[0]).toFixed(1)+" "+Y(p[1]).toFixed(1)+" ";});
    s+='<path d="'+d+'" fill="none" stroke="'+cols[k%4]+'" stroke-width="3" stroke-dasharray="'+dash[k%4]+'"/>';
    if(se.label){var q=se.pts[Math.floor(se.pts.length*0.75)];if(q)s+='<text x="'+(X(q[0])+5)+'" y="'+(Y(q[1])-7)+'" font-size="12" font-weight="700" style="fill:'+cols[k%4]+'">'+se.label+'</text>';}});
  (o.marks||[]).forEach(function(m){s+='<rect x="'+(X(m[0])-6)+'" y="'+(Y(m[1])-6)+'" width="12" height="12" fill="var(--orange)"/><text x="'+Math.min(X(m[0])+9,R-110)+'" y="'+(Y(m[1])-9)+'" font-size="12" font-weight="700">'+(m[2]||"")+'</text>';});
  return s+'</svg>';
};

/* ---- calculators ---- */
function card(r){return '<div class="res"><div class="k">'+r[0]+'</div><div class="v">'+r[1]+'</div><div class="s">'+(r[2]||"")+'</div></div>';}
(window.CALCS||[]).forEach(function(c){
  var root=$("calc-"+c.id); if(!root)return;
  var ids=c.inputs.map(function(i){return i.id;});
  function read(){var v={};c.inputs.forEach(function(i){var e=$(c.id+"_"+i.id);v[i.id]=(i.options||i.text)?e.value:parseFloat(e.value);});return v;}
  function run(){var out;try{out=c.compute(read());}catch(err){out={rows:[],verdict:["bad","Check the inputs ("+err.message+")"]};}
    root.querySelector(".results").innerHTML=(out.rows||[]).map(card).join("");
    var vd=root.querySelector(".verdict");if(out.verdict){vd.style.display="";vd.className="verdict "+out.verdict[0];vd.textContent=({ok:"✔ ",caution:"◆ ",bad:"✖ "}[out.verdict[0]]||"")+out.verdict[1];}else vd.style.display="none";
    var ch=root.querySelector(".chart");if(out.svg){ch.style.display="";ch.querySelector(".svgbox").innerHTML=out.svg;ch.querySelector("figcaption").textContent=out.caption||"";}else ch.style.display="none";
    var tb=root.querySelector(".tbl");tb.innerHTML=out.html||"";}
  ids.forEach(function(id){var e=$(c.id+"_"+id);e.addEventListener("input",run);e.addEventListener("change",run);});
  [].forEach.call(root.querySelectorAll("[data-preset]"),function(b){b.onclick=function(){var p=c.presets[+b.getAttribute("data-preset")].v;for(var k in p){$(c.id+"_"+k).value=p[k];}run();};});
  run();
});

/* ---- quiz ---- */
var Q=window.QUIZ||[],state=[];
function render(){var box=$("quizBox");if(!box)return;box.innerHTML="";state=Q.map(function(){return null;});
  Q.forEach(function(it,i){var d=document.createElement("div");d.className="q";
    var h='<div class="qt">'+(i+1)+". "+it.q+"</div>";
    if(it.num!==undefined){h+='<div style="margin-top:6px"><input type="number" step="any" id="qn'+i+'"> '+(it.unit||"")+' <button class="btn primary" data-qn="'+i+'">Check</button></div>';}
    else it.o.forEach(function(o,j){h+='<label class="opt"><input type="radio" name="q'+i+'" value="'+j+'"> '+o+"</label>";});
    h+='<div class="fb" id="fb'+i+'"></div>';d.innerHTML=h;box.appendChild(d);
    function show(ok){var fb=$("fb"+i);fb.className="fb show";fb.style.border="2px "+(ok?"solid var(--blue)":"dashed var(--orange)");fb.innerHTML=(ok?"<b>✔ Correct.</b> ":"<b>✖ Not quite.</b> "+(it.num===undefined?"The right answer is highlighted. ":""))+it.e;score();}
    if(it.num!==undefined){d.querySelector("[data-qn]").onclick=function(){var v=parseFloat($("qn"+i).value);if(!isFinite(v))return;var tol=it.tol||0.03;var ok=Math.abs(v-it.num)<=Math.abs(it.num)*tol+1e-12;state[i]=ok;show(ok);};}
    else[].forEach.call(d.querySelectorAll("input[type=radio]"),function(r){r.onchange=function(){if(state[i]!==null)return;var j=+r.value,ok=j===it.a;state[i]=ok;var labs=d.querySelectorAll("label.opt");labs[it.a].classList.add("right");if(!ok)labs[j].classList.add("wrong");[].forEach.call(d.querySelectorAll("input[type=radio]"),function(x){x.disabled=true;});show(ok);};});
  });score();}
function score(){var s=$("score");if(!s)return;var done=state.filter(function(x){return x!==null;}).length,ok=state.filter(function(x){return x===true;}).length;s.textContent="Score: "+ok+" / "+done+(done===Q.length?"  — finished ("+Math.round(100*ok/Q.length)+" %)":"  (of "+Q.length+")");}
if($("btnReset"))$("btnReset").onclick=render;render();
})();
</script>
</body>
</html>
